# ??????-?? Anki ?

> ?? ??? ???.

## 1. ??

다음은 누전경보기의 구성요소와 기능에 관한 표이다. 빈칸을 채우시오.
영상변류기 : (         )
수신기 : (        )
음향장치 : (         )
차단릴레이 : (          )

### ??

구성요소 기능

### ??

구성요소 기능
영상변류기 누전전류 검출
수신기 누설전류 증폭
음향장치 누전 시 경보발령
차단기구(차단릴레이) 누설전류 발생 시 전원차단

## 2. ??

주요구조부가 비내화구조인 특정소방대상물에 공기관식 차동식 분포형 감지기를 설치하고자 한다. 다음 각 물음에 답하시오.
(1) 감지구역마다 공기관의 노출 부분의 길이는 몇 m 이상이어야 하는가?
(2) 하나의 검출 부분에 접속하는 공기관의 길이는 몇 m 이하이어야 하는가?
(3) 공기관과 감지구역의 각 변과의 수평거리는 몇 m 이하이어야 하는가?
(4) 공기관 상호 간의 거리는 몇 m 이하이어야 하는가?
(5) 공기관의 두께 및 바깥지름은 각각 몇 ㎜ 이상이어야 하는가?

### ??

(1) 20m 이상

### ??

(1) 20m 이상
(2) 100m 이하
(3) 1.5m 이하
(4) 6m 이하
(5) ① 두께 : 0.3㎜ 이상
② 바깥지름 : 1.9㎜ 이상

## 3. ??

다음은 한국전기설비규정(KEC) 중 전선의 식별에 따른 상(문자)과 색상을 나타낸 표이다. 번호에 따라 알맞은 답을 쓰시오.
L1상 : (    )
L2상 : (    )
L3상 : (    )
중성선(N) :  
보호도체(PE) :

### ??

① 갈색

### ??

① 갈색
② 흑색
③ 회색
④ 청색
⑤ 녹색-노란색

## 4. ??

P형 1급 수신기와 감지기간의 배선회로에서 종단저항은 11kΩ, 릴레이저항은 550Ω, 배선저항은 50Ω이다. 회로의 전압이 직류 24V일 때 다음 각 물음에 답하시오.
(1) 감시상태의 감시전류는 몇 ㎃인가?
(2) 감지기가 동작할 때의 동작전류는 몇 ㎃인가?

### ??

(1) 감시전류

### ??

(1) 감시전류
□ 계산과정 : I = 24 / (550 + 50 + 11000) × 1000 = 2.07 ㎃
□ 답 : 2.07 ㎃
(2) 동작전류
□ 계산과정 : I = 24 / (550 + 50) × 1000 = 40 ㎃
□ 답 : 40 ㎃

## 5. ??

차동식 분포형 감지기의 종류를 3가지만 쓰시오.

### ??

① 공기관식 차동식 분포형 감지기

### ??

① 공기관식 차동식 분포형 감지기
② 열전대식 차동식 분포형 감지기
③ 열반도체식 차동식 분포형 감지기

## 6. ??

비상방송설비의 음향장치는 정격전압의 몇 % 전압에서 음향을 발할 수 있는 것으로 하여야 하는가?

### ??

80%

### ??

80%

## 7. ??

청각장애인용 시각경보장치의 설치기준을 4가지 쓰시오.

### ??

① 복도·통로·청각장애인용 객실 및 공용으로 사용하는 거실에 설치하며, 각 부분으로부터 유효하게 경보를 발할 수 있는 위치에 설치할 것

### ??

① 복도·통로·청각장애인용 객실 및 공용으로 사용하는 거실에 설치하며, 각 부분으로부터 유효하게 경보를 발할 수 있는 위치에 설치할 것
② 공연장·집회장·관람장 또는 이와 유사한 장소에 설치하는 경우에는 시선이 집중되는 무대부 부분 등에 설치할 것
③ 설치높이는 바닥으로부터 2m 이상 2.5m 이하의 장소에 설치할 것. 다만, 천장의 높이가 2m 이하인 경우에는 천장으로부터 0.15m 이내의 장소에 설치하여야 한다.
④ 시각경보장치의 광원은 전용의 축전지설비 또는 전기저장장치에 의하여 점등되도록 할 것

## 8. ??

토출량 2400LPM, 양정이 100m인 스프링클러설비용 펌프의 전동기 모터 소요동력[kW]을 계산하시오.

### ??

□ 계산과정 : P = (9.8 × 2.4 × 100) / (0.6 × 60) × 1.1 ≒ 71.87 kW

### ??

□ 계산과정 : P = (9.8 × 2.4 × 100) / (0.6 × 60) × 1.1 ≒ 71.87 kW
□ 답 : 71.87 kW

## 9. ??

무선통신보조설비의 누설동축케이블에 표기되어있는 기호의 의미를 보기에서 찾아 “예”를 참조하여 쓰시오. LCX - FR - SS - 20 D - 14 6
누설동축케이블, 난연성(내열성), 자기지지, 절연체 외경, 특성임피던스, 사용주파수

### ??

① 누설동축케이블

### ??

① 누설동축케이블
② 난연성(내열성)
③ 자기지지
④ 절연체 외경
⑤ 특성임피던스
⑥ 사용주파수

## 10. ??

비상전원으로 연축전지설비를 설치하려고 한다. 비상용 조명부하는 6kW의 용량을 사용하고 사용전압은 100V이다. 다음 각 물음에 답하시오.
(1) 축전지의 설치에 필요한 셀(cell)의 수는?
(2) 납축전지를 방전상태로 오랫동안 방치해두면 극판의 황산납이 회백색으로 변하며 내부저항이 대단히 증가하여 충전시 전해액의 온도상승이 크고 황산의 비중 상승이 낮으며 가스의 발생이 심해진다. 따라서 전지의 용량이 감소되고 수명을 단축시키는 현상은 무엇인가?
(3) 물음(2)의 현상 때 발생되는 가스의 명칭은 무엇인가?

### ??

(1) □ 계산과정 : N = 100V / 2V/cell = 50 cell

### ??

(1) □ 계산과정 : N = 100V / 2V/cell = 50 cell
□ 답 : 50 셀
(2) 설페이션 현상
(3) 수소가스

## 11. ??

다음은 자동화재탐지설비의 중계기 설치기준이다. ( ) 안에 알맞은 답을 쓰시오.
(1) 수신기에서 직접 감지기회로의 ( ① )을 행하지 아니하는 것에 있어서는 수신기와 감지기 사이에 설치할 것
(2) 조작 및 점검에 편리하고 화재 및 침수 등의 재해로 인한 피해를 받을 우려가 없는 장소에 설치할 것
(3) 수신기에 따라 감시되지 아니하는 배선을 통하여 전력을 공급받는 것에 있어서는 전원입력측의 배선에 ( ② )를 설치하고 해당 전원의 정전이 즉시 수신기에 표시되는 것으로 하며 ( ③ ) 및 ( ④ )의 시험을 할 수 있도록 할 것

### ??

① 도통시험 ② 과전류 차단기 ③ 상용전원 ④ 예비전원

### ??

① 도통시험 ② 과전류 차단기 ③ 상용전원 ④ 예비전원

## 12. ??

리크홀(구멍)을 사용하는 차동식 스포트형 감지기에 있어서 리크홀이 수축된 경우와 리크홀이 확장된 경우 작동 특성상 나타나는 현상에 대하여 쓰시오.

### ??

(1) 리크홀(구멍)이 수축된 경우 : 감지기의 작동시간이 빨라진다.

### ??

(1) 리크홀(구멍)이 수축된 경우 : 감지기의 작동시간이 빨라진다.
(2) 리크홀(구멍)이 확장된 경우 : 감지기의 작동시간이 늦어진다.

## 13. ??

토출량 2400LPM, 양정이 90m인 스프링클러설비용 펌프의 전동기 모터 소요동력[kW]을 계산하시오.

### ??

□ 계산과정 : P = (9.8 × 2.4 × 90) / (0.7 × 60) × 1.1 = 55.44 kW

### ??

□ 계산과정 : P = (9.8 × 2.4 × 90) / (0.7 × 60) × 1.1 = 55.44 kW
□ 답 : 55.44 kW

## 14. ??

40W 피난구유도등 10개가 AC 220V 전원에 연결되어 점등되었을 때 소요되는 전류는 몇 A인가?

### ??

□ 계산과정 : I = (40 × 10) / (220 × 0.6) ≒ 3.03 A

### ??

□ 계산과정 : I = (40 × 10) / (220 × 0.6) ≒ 3.03 A
□ 답 : 3.03 A

## 15. ??

배선용 차단기의 심벌이다. 기호 ①~③이 의미하는 바를 답란에 쓰시오.

(1)극수
(2) 프레임의 크기
(3) 정격전류

### ??

① 극수(3극) ② 프레임의 크기(225A) ③ 정격전류(150A)

### ??

① 극수(3극) ② 프레임의 크기(225A) ③ 정격전류(150A)

## 16. ??

예비전원으로 사용되는 축전지설비에 대한 다음 각 물음에 답하시오.
(1) 부동충전방식에 대한 회로(개략적인 그림)를 그리시오.
(2) 축전지의 과방전 또는 방치상태에서 기능회복을 위하여 실시하는 것은 어떤 충전방식인가?
(3) 연축전지의 정격용량은 250Ah이고 상시 부하가 8kW이며 표준전압이 100V인 부동충전방식의 충전기 2차 충전전류는 몇 A인가?(단, 축전지의 방전율은 10시간율로 한다.)

### ??

(1) 부동충전방식에 대한 회로 (생략)

### ??

(1) 부동충전방식에 대한 회로 (생략)
(2) 회복충전방식
(3) 2차 충전전류
□ 계산과정 : I2 = 250/10 + (8 × 10^3)/100 = 105 A
□ 답 : 105 A

## 17. ??

다음은 경계구역의 설정기준에 관한 내용이다. ( ) 안에 알맞은 답을 쓰시오.
하나의 경계구역의 면적은 (     )㎡ 이하로 하고 한 변의 길이는 (    )m 이하로 할것 다만, 당해 소방대상물의 주된 출입구에서 그 내부 전체가 보이는 것에 있어서는 한 변의 길이가 (   )m 범위 이내에서 (     )㎡ 이하로 할 수 있따. 경계구역의 수직 경계구역의 길이는 (   )m 이하이다

### ??

① 600 ② 50 ③ 1000 ④ 45 ⑤ 제연설비 ⑥ 제연구역

### ??

① 600 ② 50 ③ 1000 ④ 45 ⑤ 제연설비 ⑥ 제연구역

## 18. ??

주파수 50㎐이고, 극수가 4인 유도전동기의 회전수가 1440rpm이다. 이 전동기를 주파수 60㎐로 운전하는 경우 회전수[rpm]는 얼마가 되는지 구하시오.

### ??

□ 계산과정

### ??

□ 계산과정
① 주파수 50㎐에서 슬립을 구하면 1440 = (120 × 50 / 4) × (1 - s), s = 0.04
② 주파수 60㎐로 운전하는 경우의 회전수[rpm] N = (120 × 60 / 4) × (1 - 0.04) = 1728 rpm
□ 답 : 1728 rpm

## 19. ??

지하 4층, 지상 11층인 특정소방대상물에 비상콘센트를 설치하려고 한다. 다음 각 물음에 답하시오.
(1) 다음은 비상콘센트를 설치하여야 하는 특정소방대상물이다.
(2) 비상콘센트는 몇 개가 필요한가?

### ??

(1) ① 3층 ② 1000

### ??

(1) ① 3층 ② 1000
(2) 5개

## 20. ??

유도등 및 유도표지의 화재안전기준 중 통로유도등을 설치하지 아니할 수 있는 경우를 2가지만 쓰시오.

### ??

① 구부러지지 아니한 복도 또는 통로로서 길이가 30m 미만인 복도 또는 통로

### ??

① 구부러지지 아니한 복도 또는 통로로서 길이가 30m 미만인 복도 또는 통로
② 복도 또는 통로로서 보행거리가 20m 미만이고 그 복도 또는 통로와 연결된 출입구 또는 그 부속실의 출입구에 피난구유도등이 설치된 복도 또는 통로

## 21. ??

길이가 18m의 통로에 객석유도등을 설치하려고 한다. 이때 필요한 객석유도등의 개수는 몇 개인가?

### ??

□ 계산과정 : N = 18 / 4 - 1 = 3.5 = 4개(절상)

### ??

□ 계산과정 : N = 18 / 4 - 1 = 3.5 = 4개(절상)
□ 답 : 4개

## 22. ??

비상콘센트 플러그접속기의 칼받이 접지극에 시행하여야 할 접지공사의 종류와 접지저항 값을 쓰시오.

### ??

□ 접지공사의 종류 : 제3종 접지공사

### ??

□ 접지공사의 종류 : 제3종 접지공사
□ 접지저항 값 : 100 Ω 이하

## 23. ??

바닥면적이 700㎡인 특정소방대상물에 차동식 스포트형 감지기 2종을 설치하고자 한다. 이때 설치하여야 할 감지기의 개수를 구하시오.

### ??

□ 계산과정 : N = 700 / 35 = 20 개

### ??

□ 계산과정 : N = 700 / 35 = 20 개
□ 답 : 20 개

## 24. ??

거실의 높이가 바닥으로부터 20m 이상인 곳에 설치할 수 있는 감지기의 종류를 2가지만 쓰시오.

### ??

① 불꽃감지기

### ??

① 불꽃감지기
② 광전식(분리형, 공기흡입형) 중 아날로그방식

## 25. ??

P형 1급 수신기와 감지기와의 배선회로에서 종단저항은 10kΩ, 배선저항은 20Ω, 릴레이저항은 10Ω이며 회로전압이 직류 24V일 때 다음 각 물음에 답하시오.

### ??

(1) 감시전류

### ??

(1) 감시전류
□ 계산과정 : I = 24 / (10 + 20 + 10000) × 1000 ≒ 2.39 ㎃
□ 답 : 2.39 ㎃
(2) 동작전류
□ 계산과정 : I = 24 / (10 + 20) × 1000 = 800 ㎃
□ 답 : 800 ㎃

## 26. ??

3상 380V, 주파수 60㎐, 극수 4P, 75마력의 전동기가 있다. 다음 각 물음에 답하시오. (단, 슬립은 5%이다.)

### ??

(1) 동기속도

### ??

(1) 동기속도
□ 계산과정 : Ns = (120 × 60) / 4 = 1800 rpm
□ 답 : 1800 rpm
(2) 회전속도
□ 계산과정 : N = 1800 × (1 - 0.05) = 1710 rpm
□ 답 : 1710 rpm

## 27. ??

구부러지지 않은 복도의 보행거리가 31m일 경우 설치하여야 하는 유도표지의 최소 개수를 구하시오.

### ??

□ 계산과정 : N = 31 / 15 - 1 ≒ 1.07 ≒ 2 개(절상)

### ??

□ 계산과정 : N = 31 / 15 - 1 ≒ 1.07 ≒ 2 개(절상)
□ 답 : 2 개

## 28. ??

지상 30m 되는 높이에 100m3의 저수조가 있다. 이 저수조에 소화용수를 양수하고자 할 때 30kW의 전동기를 사용한다면 몇 분 후에 수조에 물이 가득 차겠는지 구하시오.

### ??

□ 계산과정 : t = (9.8 × 100 × 30 × 1.2) / (30 × 0.7) = 1680 초 = 28 분

### ??

□ 계산과정 : t = (9.8 × 100 × 30 × 1.2) / (30 × 0.7) = 1680 초 = 28 분
□ 답 : 28분

## 29. ??

비상용 전원설비로 축전지설비를 하려고 한다. 사용되는 부하의 방전전류-시간특성곡선이 아래와 같을 때 조건을 참조하여 다음 각 물음에 답하시오.

### ??

(1) ① 보수율 : 축전지의 용량 저하를 고려하여 축전지의 용량 산정 시 여유를 주는 계수 ② 보수율의 값 : 0.8

### ??

(1) ① 보수율 : 축전지의 용량 저하를 고려하여 축전지의 용량 산정 시 여유를 주는 계수 ② 보수율의 값 : 0.8
(2) ① 연축전지 : 2 V ② 알칼리축전지 : 1.2 V
(3) 축전지용량
□ 계산과정 : C = 1 / 0.8 × (0.85 × 20 + 0.45 × 45 + 0.24 × 70) = 67.56Ah
□ 답 : 67.56 Ah

## 30. ??

연면적이 7000m2이고 지상 15층, 지하 5층인 어느 특정소방대상물에 화재가 발생하였을 경우 우선적으로 경보를 발하여야 하는 층을 쓰시오.

### ??

(1) 지상 11층 화재 시 : 지상 11층, 지상 12층

### ??

(1) 지상 11층 화재 시 : 지상 11층, 지상 12층
(2) 지상 1층 화재 시 : 지상 1층, 지상 2층, 지하 1~5층
(3) 지하 1층 화재 시 : 지하 1층, 지상 1층, 지하 2~5층

## 31. ??

지상 31m 되는 곳에 있는 수조에 분당 12m3의 물을 양수하는 펌프용 전동기에 3상 전력을 공급하려고 한다. 펌프 효율이 65%이고 펌프측 동력에 10%의 여유를 둔다고 할 때 다음 각 물음에 답하시오.

### ??

(1) 전동기의 용량

### ??

(1) 전동기의 용량
□ 계산과정 : P = (9.8 × 12 × 31) / (0.65 × 60) × 1.1 ≒ 102.82 kW
□ 답 : 102.82 kW
(2) 단상변압기 1대의 용량
□ 계산과정 : P1 = 102.82 / (3**0.5) ≒ 59.36 kVA
□ 답 : 59.36 kVA

## 32. ??

제어반으로부터 배선의 거리가 90m 떨어진 위치에 기동용 솔레노이드밸브가 있다. 제어반에서 출력단자 전압은 26V이고 솔레노이드밸브가 기동할 때 단자전압[V]을 구하시오.

### ??

□ 계산과정 :

### ??

□ 계산과정 :
① e = 2IR = 2 × 2 × (90 × 0.008) = 2.88 V
② Vr = 26 - 2.88 = 23.12 V
□ 답 : 23.12 V

## 33. ??

굴곡 장소가 많아서 금속관공사의 시공이 곤란한 경우 전동기와 옥내배선을 연결할 경우 사용하는 공사방법을 쓰시오.

### ??

가요전선관공사

### ??

가요전선관공사

## 34. ??

저항이 100Ω인 경동선의 온도가 20℃일 때 저항온도계수가 0.00393 Ω/℃이다. 화재로 인하여 온도가 100℃로 상승하였을 때 경동선의 저항값[Ω]은 얼마인가?

### ??

□ 계산과정 : R2 = 100 × {1 + 0.00393 × (100 - 20)} = 131.44 Ω

### ??

□ 계산과정 : R2 = 100 × {1 + 0.00393 × (100 - 20)} = 131.44 Ω
□ 답 : 131.44 Ω

## 35. ??

자동화재탐지설비의 감지기는 지하층⋅무창층 등으로서 환기가 잘 되지 아니하거나 실내면적이 40m2 미만인 장소, 감지기의 부착면과 실내바닥과의 거리가 2.3m 이하인 곳으로서 일시적으로 발생한 열⋅연기 또는 먼지 등으로 인하여 화재신호를 발신할 우려가 있는 장소에 적응성이 있는 감지기를 5가지만 쓰시오.

### ??

① 불꽃감지기 

### ??

① 불꽃감지기 
② 정온식 감지선형 감지기 
③ 분포형 감지기 
④ 복합형 감지기 
⑤ 광전식 분리형 감지기 
⑥ 아날로그방식의 감지기 
⑦ 다신호방식의 감지기 
⑧ 축적방식의 감지기 (이 중 5가지)

## 36. ??

광전식 분리형 감지기의 설치기준을 6가지만 쓰시오.

### ??

① 감지기의 수광면은 햇빛을 직접 받지 않도록 설치할 것

### ??

① 감지기의 수광면은 햇빛을 직접 받지 않도록 설치할 것
② 광축(송광면과 수광면의 중심을 연결한 선)은 나란한 벽으로부터 0.6m 이상 이격하여 설치할 것
③ 감지기의 송광부와 수광부는 설치된 뒷벽으로부터 1m 이내 위치에 설치할 것
④ 광축의 높이는 천장 등 높이의 80% 이상일 것
⑤ 감지기의 광축의 길이는 공칭감시거리 범위 이내일 것
⑥ 그 밖의 설치기준은 형식승인 내용에 따르며 형식승인 사항이 아닌 것은 제조사의 시방에 따라 설치할 것

## 37. ??

회로상의 콘덴서(C)의 역할을 쓰시오.

### ??

직류전압을 일정하게 유지하기 위하여

### ??

직류전압을 일정하게 유지하기 위하여

## 38. ??

길이가 50m의 통로에 객석유도등을 설치하려고 한다. 이때 필요한 객석유도등의 개수는 몇 개인가?

### ??

□ 계산과정 : N = 50 / 4 - 1 = 11.5 ≒ 12 개(절상)

### ??

□ 계산과정 : N = 50 / 4 - 1 = 11.5 ≒ 12 개(절상)
□ 답 : 12 개

## 39. ??

P형 수신기와 R형 수신기의 신호전달방식의 차이점을 쓰시오.

### ??

(1) P형 수신기 : 1 : 1 접점방식(개별신호방식)

### ??

(1) P형 수신기 : 1 : 1 접점방식(개별신호방식)
(2) R형 수신기 : 다중전송방식

## 40. ??

문제 01 [배점] 5점
비상방송설비의 설치기준에 대한 다음 각 물음에 답하시오. (1) 확성기의 음성입력은 실내에 설치하는 것에 있어서는 몇 W 이상이어야 하는가?
(2) 음량조정기를 설치하는 경우 음량조정기의 배선은 몇 선식으로 하여야 하는가?
(3) 조작부의 조작스위치는 바닥으로부터 몇 m 높이에 설치하여야 하는가?
(4) 확성기는 각 층마다 설치하되, 그 층의 각 부분으로부터 하나의 확성기까지의 수평거리가 몇 m 이하가 되도록 
하여야 하는가?
(5) 수위실 등 상시 사람이 근무하는 장소로서 점검이 편리하고 방화상 유효한 곳에 설치하여야 하는 것 2가지를 
쓰시오.

### ??

(1) 1W (2) 3선식

### ??

(1) 1W (2) 3선식
(3) 0.8m 이상 1.5m 이하 (4) 25m
(5) ① 증폭기 ② 조작부

## 41. ??

문제 02 [배점] 8점
무선통신보조설비의 설치기준에 관한 다음 물음에 답 또는 빈칸을 채우시오. (1) 누설동축케이블의 끝부분에는 어떤 것을 견고하게 설치하여야 하는가?
(2) 증폭기에는 비상전원이 부착된 것으로 하고 해당 비상전원 용량은 무선통신보조설비를 유효하게 몇 분 이상 
작동시킬 수 있는 것으로 하여야 하는가?
(3) 무선기기 접속단자는 한국산업규격에 적합한 것으로 하고, 바닥으로부터 높이 몇 m의 위치에 설치하여야 하
는가?
(4) 증폭기의 전면에는 주회로의 전원이 정상인지의 여부를 표시할 수 있는 ( ) 및 ( )를 설치할 것

### ??

(1) 무반사 종단저항

### ??

(1) 무반사 종단저항
(2) 30분
(3) 0.8m 이상 1.5m 이하
(4) 표시등, 전압계

## 42. ??

문제 04 [배점] 4점
비상콘센트를 11층에 3개소, 12층에 3개소, 13층에 2개소 등 총 8개를 설치하려고 한다. 최소 몇 회로를 설치하
여야 하는가?

### ??

3회로

### ??

3회로

## 43. ??

문제 09 [배점] 8점
자동화재탐지설비의 감지기 설치제외장소 4가지를 쓰시오.

### ??

① 부식성 가스가 체류하고 있는 장소

### ??

① 부식성 가스가 체류하고 있는 장소
② 천장 또는 반자의 높이가 20m 이상인 장소 (단, 감지기의 부착높이에 따라 적응성이 있는 장소 제외)
③ 고온도 및 저온도로서 감지기의 기능이 정지되기 쉽거나 감지기의 유지관리가 어려운 장소
④ 헛간 등 외부와 기류가 통하는 장소로서 감지기에 의하여 화재발생을 유효하게 감지할 수 없는 장소
⑤ 목욕실⋅욕조나 샤워시설이 있는 화장실, 기타 이와 유사한 장소
⑥ 프레스공장⋅주조공장 등 화재발생의 위험이 적은 장소로서 감지기의 유지관리가 어려운 장소
⑦ 파이프덕트 등 그 밖의 이와 비슷한 것으로서 2개 층마다 방화구획된 것이나 수평단면적이 5m2 이하인 장소
⑧ 먼지⋅가루 또는 수증기가 다량으로 체류하는 장소 또는 주방 등 평시에 연기가 발생하는 장소 (연기감지기만 적용)

## 44. ??

문제 10 [배점] 4점
가스누설경보기에 관한 다음 각 물음에 답하시오. (1) 가스의 누설을 표시하는 표시등 및 가스가 누설된 경계구역의 위치를 표시하는 표시등은 등이 켜질 때 어떤 
색으로 표시되어야 하는가?
(2) 경보기는 구조에 따른 무슨 형과 무슨 형으로 구분하는가?
(3) 가스누설경보기 중 가스누설을 검지하여 중계기 또는 수신부에 가스누설의 신호를 발신하는 부분 또는 가스누설을 검지하여 이를 음향으로 경보하고 동시에 중계기 또는 수신부에 가스누설의 신호를 발신하는 부분은 무엇인가?

### ??

(1) 황색 (2) 단독형, 분리형

### ??

(1) 황색 (2) 단독형, 분리형
(3) 탐지부

## 45. ??

문제 13 [배점] 5점
광전식 스포트형 감지기와 광전식 분리형 감지기의 검출방식과 작동원리를 구분하여 설명하시오. 
(1) 광전식 스포트형 감지기
① 검출방식 :
② 작동원리 :
(2) 광전식 분리형 감지기
① 검출방식 :
② 작동원리 :

### ??

(1) 광전식 스포트형 감지기

### ??

(1) 광전식 스포트형 감지기
 ① 검출방식 : 산란광식
 ② 작동원리 : 화재발생시 연기입자에 의해 난반사된 빛이 수광부로 들어오는 것을 감지하는 것
(2) 광전식 분리형 감지기
 ① 검출방식 : 감광식
 ② 작동원리 : 화재발생시 연기입자에 의해 수광부의 수광량이 감소하므로 이를 검출하여 화재신호를 발하는 것

## 46. ??

문제 14 [배점] 4점
3상 380V, 20kW 스프링클러펌프용 유도전동기가 있다. 기동방식은 일반적으로 어떤 방식이 이용되며 전동기의 
역률이 60%일 때 역률을 90%로 개선할 수 있는 전력용 콘덴서의 용량은 몇 kVA이겠는가?
(1) 기동방식 :
(2) 전력용 콘덴서의 용량

### ??

(1) 기동방식 : Y-△ 기동법(이론상 기동보상기법)

### ??

(1) 기동방식 : Y-△ 기동법(이론상 기동보상기법)
(2) 전력용 콘덴서의 용량
: Qc = 20 × (sqrt(1-0.6^2)/0.6 - sqrt(1-0.9^2)/0.9)
 = 16.98 kVA

## 47. ??

문제 15 [배점] 4점
자동화재탐지설비에 사용되는 감지기의 절연저항시험을 하려고 한다. 사용기기와 판정기준은 무엇인가? (단, 감지기의 절연된 단자 간의 절연저항 및 단자와 외함 간의 절연저항이며 정온식 감지선형 감지기는 제외한다.)
① 사용기기 :
② 판정기준 :

### ??

① 사용기기 : 직류 500V 절연저항계

### ??

① 사용기기 : 직류 500V 절연저항계
② 판정기준 : 50㏁ 이상

## 48. ??

문제 16 [배점] 4점
감지기 배선방식에 있어서 교차회로방식의 목적 및 동작원리를 쓰시오. 
① 목적 :
② 동작원리 :

### ??

① 목적 : 감지기의 오동작 방지

### ??

① 목적 : 감지기의 오동작 방지
② 동작원리 : 하나의 담당구역 내에 2 이상의 감지기회로를 설치하고 2 이상의 감지기회로가 동시에 감지되는 때에 설비가 작동하는 방식

## 49. ??

문제 17 [배점] 4점
차동식 스포트형 감지기와 정온식 스포트형 감지기의 작동원리에 대하여 간단히 설명하시오. (1) 차동식 스포트형 감지기 :
(2) 정온식 스포트형 감지기 :

### ??

(1) 주위온도가 일정 상승률 이상이 될 때 작동하는 것으로 일국소에서의 열효과에 의하여 작동

### ??

(1) 주위온도가 일정 상승률 이상이 될 때 작동하는 것으로 일국소에서의 열효과에 의하여 작동
(2) 일국소의 주위온도가 일정 온도 이상이 될 때 작동하는 것으로 외관이 전선이 아닌 것

## 50. ??

문제 18 [배점] 5점
피난구유도등을 설치해야 되는 장소의 기준 4가지를 쓰시오.

### ??

① 옥내로부터 직접 지상으로 통하는 출입구 및 그 부속실의 출입구

### ??

① 옥내로부터 직접 지상으로 통하는 출입구 및 그 부속실의 출입구
② 직통계단⋅직통계단의 계단실 및 그 부속실의 출입구
③ 안전구획된 거실로 통하는 출입구
④ 출입구에 이르는 복도 또는 통로로 통하는 출입구

## 51. ??

문제 02 [배점] 4점
유도등의 설치기준, 형식승인 및 제품검사의 기술기준에 관한 다음 ( ) 안을 완성하시오. (1) 거실통로유도등은 바닥으로부터 높이 1.5m 이상의 위치에 설치할 것. 다만, 거실통로에 기둥이 설치된 경우에는 기둥부분의 바닥으로부터 높이 ( ① )m 이하의 위치에 설치할 수 있다.
(2) 복도통로유도등은 구부러진 모퉁이 및 보행거리 ( ② )m마다 설치하고, 바닥으로부터 높이 ( ③ )m 이하의 위치에 설치할 것
(3) 유도등의 표시면 색상은 통로유도등인 경우 ( ④ )바탕에 녹색문자를 사용하여야 한다.

### ??

(1) ① 1.5

### ??

(1) ① 1.5
(2) ② 20 ③ 1
(3) 백색

## 52. ??

문제 03 [배점] 4점
자동화재탐지설비의 배선의 공사방법 중 내화배선의 공사방법에 대한 다음 ( )를 완성하시오. 금속관⋅2종 금속제 ( ① ) 또는 ( ② )에 수납하여 ( ③ )로 된 벽 또는 바닥 등에 벽 또는 바닥의 표면으로부터 ( ④ )의 깊이로 매설하여야 한다.

### ??

① 가요전선관 ② 합성수지관

### ??

① 가요전선관 ② 합성수지관
③ 내화구조 ④ 25㎜ 이상

## 53. ??

문제 05 [배점] 6점
지상 31m 되는 곳에 수조가 있다. 이 수조에 분당 12m3의 물을 양수하는 펌프용 전동기를 설치하여 3상 전력을 공급하려고 한다. 펌프 효율이 65%이고, 펌프측 동력에 10%의 여유를 둔다고 할 때 다음 각 물음에 답하시오. 
(단, 펌프용 3상 농형 유도전동기의 역률은 1로 가정한다.)
(1) 펌프용 전동기의 용량은 몇 kW인가?
(2) 3상 전력을 공급하고자 단상변압기 2대를 V결선하여 이용하고자 한다. 단상 변압기 1대의 용량은 몇 kVA인가?

### ??

(1) 전동기 용량

### ??

(1) 전동기 용량
 Ÿ 계산과정 : P = 0.163 × 12m3/min × 31m / 0.65 × 1.1 = 102.61kW
 Ÿ 답 : 102.61kW
(2) 단상변압기 1대의 용량
 Ÿ 계산과정 : Pv = 102.61kW / (sqrt(3)×1) = 59.24kVA
 Ÿ 답 : 59.24kVA

## 54. ??

문제 08 [배점] 6점
화재안전기준에 따른 경계구역, 감지기, 시각경보장치에 대하여 용어의 정의를 쓰시오. (1) 경계구역 :
(2) 감지기 :
(3) 시각경보장치 :

### ??

(1) 특정소방대상물 중 화재신호를 발신하고 그 신호를 수신 및 유효하게 제어할 수 있는 구역

### ??

(1) 특정소방대상물 중 화재신호를 발신하고 그 신호를 수신 및 유효하게 제어할 수 있는 구역
(2) 화재시 발생하는 열, 연기, 불꽃 또는 연소생성물을 자동적으로 감지하여 수신기에 발신하는 장치
(3) 자동화재탐지설비에서 발하는 화재신호를 시각경보기에 전달하여 청각장애인에게 점멸형태의 시각경보를 하는 것

## 55. ??

문제 10 [배점] 4점
P형 발신기를 손으로 눌러서 경보를 발생시킨 뒤 수신기에서 복구시켰는데도 화재신호가 복구되지 않았다. 그 이유를 설명하시오. (단, 감지기를 수동으로 시험한 다음에는 수신기에서 복구가 된다고 한다.)

### ??

발신기의 스위치를 원상태로 되돌려 놓지 않았기 때문에

### ??

발신기의 스위치를 원상태로 되돌려 놓지 않았기 때문에

## 56. ??

문제 11 [배점] 4점
이산화탄소소화설비의 음향경보장치를 설치하려고 한다. 다음 각 물음에 답하시오. (1) 방호구역 또는 방호대상물이 있는 구획의 각 부분으로부터 하나의 확성기까지의 수평거리는 몇 m 이하로 하여야 하는가?
(2) 소화약제의 방사 개시 후 몇 분 이상 경보를 발하여야 하는가?

### ??

(1) 25m 이하

### ??

(1) 25m 이하
(2) 1분 이상

## 57. ??

문제 12 [배점] 6점
비상콘센트설비를 설치하여야 할 특정소방대상물 3가지를 쓰시오.

### ??

① 11층 이상의 층

### ??

① 11층 이상의 층
② 지하층의 층수가 3층 이상이고 지하층의 바닥면적의 합계가 1000m2 이상인 것은 지하층의 모든 층
③ 지하가 중 터널로서 길이가 500m 이상인 것

## 58. ??

문제 14 [배점] 4점
3상, 380V, 100HP 스프링클러펌프용 유도전동기이다. 기동방식은 일반적으로 어떤 방식이 이용되며 전동기의 역률이 60%일 때 역률을 90%로 개선할 수 있는 전력용 콘덴서의 용량은 몇 kVA이겠는가?
(1) 기동방식 :
(2) 전력용 콘덴서의 용량 :

### ??

(1) 기동방식 : 이론상 기동보상기법(실제 Y-△ 기동방식)

### ??

(1) 기동방식 : 이론상 기동보상기법(실제 Y-△ 기동방식)
(2) 전력용 콘덴서의 용량
 Ÿ 계산과정 : P = 100 × 0.746 = 74.6kW
Qc = 74.6kW × (sqrt(1-0.6^2)/0.6 - sqrt(1-0.9^2)/0.9) = 63.34kVA
 Ÿ 답 : 63.34kVA

## 59. ??

문제 15 [배점] 4점
20W 중형 피난구유도등 30개가 AC 220V에서 점등되었다면 소요되는 전류는 몇 A인가?
(단, 유도등의 역률은 70%이고, 충전되지 않은 상태이다.)

### ??

Ÿ 계산과정 : I = (20W×30개) / (220V × 0.7) = 3.9A

### ??

Ÿ 계산과정 : I = (20W×30개) / (220V × 0.7) = 3.9A
Ÿ 답 : 3.9A

## 60. ??

문제 17 [배점] 3점
다음 조건에서 설명하는 감지기의 명칭을 쓰시오. (단, 감지기의 종별은 무시한다.)
[조건]
① 공칭작동온도 : 75℃
② 작동방식 : 반전바이메탈식, 60V, 0.1A
③ 부착높이 : 8m 미만

### ??

정온식 스포트형 감지기

### ??

정온식 스포트형 감지기

## 61. ??

문제 18 [배점] 4점
공기관식 차동식 분포형 감지기를 설치하려고 한다. 공기관의 설치길이가 370m인 경우 검출부는 몇 개가 소요되는지 구하시오.

### ??

Ÿ 계산과정 : N = 370m / 100m = 3.7 = 4개

### ??

Ÿ 계산과정 : N = 370m / 100m = 3.7 = 4개
Ÿ 답 : 4개

## 62. ??

문제 01 [배점] 6점
누전경보기에 관한 다음 각 물음에 답하시오. (1) 1급 누전경보기와 2급 누전경보기를 구분하는 전류[A] 기준은?
(2) 전원은 분전반으로부터 전용회로로 하고 각 극에 각 극을 개폐할 수 있는 무엇을 설치해야 하는가? 
(단, 배선용 차단기는 제외한다.)
(3) 변류기 용어의 정의를 쓰시오.

### ??

(1) 60A

### ??

(1) 60A
(2) 개폐기 및 15A 이하의 과전류 차단기
(3) 경계전로의 누설전류를 자동적으로 검출하여 이를 누전경보기의 수신부에 송신하는 것

## 63. ??

문제 02 [배점] 4점
P형 수신기와 감지기와의 배선회로에서 P형 수신기 종단저항은 11kΩ, 감시전류는 2mA, 릴레이저항은 950Ω, DC 24V일 때 다음 각 물음에 답하시오. (1) 배선저항[Ω]을 구하시오.
(2) 감지기가 동작할 때(화재시) 전류는 몇 mA인지 구하시오.

### ??

(1) 배선저항

### ??

(1) 배선저항
 Ÿ 계산과정 : 2×10^-3 = 24 / (950 + x + (11×10^3))
x = 24 / (2×10^-3) - 950 - (11×10^3) = 50Ω
 Ÿ 답 : 50Ω
(2) 동작전류
 Ÿ 계산과정 : I = 24 / (950 + 50) = 0.024 = 24mA
 Ÿ 답 : 24mA

## 64. ??

문제 03 [배점] 8점
사무실(1동), 공장(2동), 공장(3동)으로 구분되어 있는 건물에 자동화재탐지설비의 P형 발신기 세트와 옥내소화전설비를 설치하고, 수신기는 경비실에 설치하였다. 경보방식은 동별 구분 경보방식을 적용하였으며 옥내소화전의 가압송수장치는 기동용 수압개폐장치를 사용하는 방식인 경우에 다음 물음에 답하시오. (1) 기호 ①~⑦의 가닥수를 쓰시오.
(2) 다음은 자동화재탐지설비의 수신기의 설치기준 일부이다. ( ) 안에 알맞은 말을 쓰시오.
 Ÿ 수신기가 설치된 장소에는 ( ① )를 비치할 것
 Ÿ 수신기의 ( ② )는 그 음량 및 음색이 다른 기기의 소음 등과 명확히 구별될 수 있는 것으로 할 것
 Ÿ 수신기는 ( ③ ), ( ④ ) 또는 ( ⑤ )가 작동하는 경계구역을 표시할 수 있는 것으로 할 것

### ??

(1) 전선가닥수

### ??

(1) 전선가닥수
기호 ① ② ③ ④ ⑤ ⑥ ⑦
지구선 1 5 6 7 3 9 1
경종선 1 2 3 3 2 3 1
지구공통선 1 1 1 1 1 2 1
(2) ① 경계구역 일람도 ② 음향기구
③ 감지기 ④ 중계기
⑤ 발신기

## 65. ??

문제 05 [배점] 5점
단독경보형 감지기의 설치기준 중 ( ) 안에 알맞은 내용을 쓰시오. (1) 각 실마다 설치하되, 바닥면적 ( ① )m2를 초과하는 경우에는 ( ② )m2마다 1개 이상 설치하여야 한다.
(2) 이웃하는 실내의 바닥면적이 각각 30m2 미만이고, 벽체의 상부의 전부 또는 일부가 개방되어 이웃하는 실내와 공기가 상호 유통되는 경우에는 이를 ( ③ )개의 실로 본다.
(3) 건전지를 주전원으로 사용하는 단독경보형 감지기는 정상적인 ( ④ )를 유지할 수 있도록 건전지를 교환할 것
(5) 상용전원을 주전원으로 사용시 ( ⑤ )는 제품검사에 합격한 것을 사용한다.

### ??

① 150 ② 150

### ??

① 150 ② 150
③ 1 ④ 작동상태
⑤ 2차 전지

## 66. ??

문제 07 [배점] 6점
무선통신보조설비에 사용되는 무반사 종단저항의 설치위치 및 설치목적을 쓰시오. (1) 설치위치 :
(2) 설치목적 :

### ??

(1) 설치위치 : 누설동축케이블의 끝 부분

### ??

(1) 설치위치 : 누설동축케이블의 끝 부분
(2) 설치목적 : 전송로로 전송되는 전자파가 종단에서 반사되어 교신을 방해하는 것을 방지하기 위하여

## 67. ??

문제 10 [배점] 5점
비상방송설비의 설치기준에 대한 다음 각 물음에 답하시오. (1) 기동장치에 따른 화재신고를 수신한 후 필요한 음량으로 화재발생 상황 및 피난에 유효한 방송이 자동으로 개시될 때까지의 소요시간은 몇 초 이하로 하여야 하는가?
(2) 지상 10층, 연면적 3000m2를 초과하는 특정소방대상물에 자동화재탐지설비의 음향장치를 설치하고자 한다. 이 건물의 지상 5층에서 화재가 발생한 경우 경보를 하여야 하는 층을 쓰시오.
(3) 실내에 설치하는 확성기는 몇 W 이상으로 하여야 하는가?
(4) 조작부의 조작스위치는 바닥으로부터 몇 m 이상 몇 m 이하의 높이에 설치하여야 하는가?
(5) 음향장치는 정격전압의 몇 % 전압에서 음향을 발할 수 있어야 하는가?

### ??

(1) 10초 이하

### ??

(1) 10초 이하
(2) 지상 5층, 지상 6층
(3) 1W 이상
(4) 0.8m 이상 1.5m 이하
(5) 80%

## 68. ??

문제 12 [배점] 3점
다음의 전선관 부속품에 대한 용도를 간단하게 설명하시오. 
(1) 부싱
(2) 유니온 커플링
(3) 유니버셜 엘보우

### ??

(1) 전선의 절연피복 보호

### ??

(1) 전선의 절연피복 보호
(2) 관이 고정되어 있을 때 금속관 상호간을 접속하는 데 사용
(3) 노출배관공사에서 금속관을 직각으로 굽히는 곳에 사용

## 69. ??

문제 14 [배점] 5점
자동화재탐지설비를 설치하여야 할 특정소방대상물(연면적, 바닥면적 등의 기준)에 대한 다음 ( ) 안을 완성하시오. 
(단, 전부 필요한 경우는 ‘전부’라고 쓰고, 필요 없는 경우에는 ‘필요 없음’이라고 답할 것)
(1) 근린생활시설(목욕장은 제외한다.)
(2) 근린생활시설 중 목욕장
(3) 의료시설(정신의료기관 또는 요양병원은 제외한다.)
(4) 정신의료기관(창살 등은 설치되어 있지 않다.)
(5) 요양병원(정신병원과 의료재활시설은 제외한다.)

### ??

(1) 연면적 600m2 이상

### ??

(1) 연면적 600m2 이상
(2) 연면적 1000m2 이상
(3) 연면적 600m2 이상
(4) 바닥면적 합계 300m2 이상
(5) 전부

## 70. ??

문제 15 [배점] 4점
다음은 국가화재안전기준에서 정하는 감지기의 설치기준이다. ( ) 안에 들어갈 내용을 쓰시오. (1) 감지기(차동식 분포형의 것을 제외한다.)는 실내로의 공기유입구로부터 ( ① )m 이상 떨어진 위치에 설치할 것
(2) 보상식 스포트형 감지기는 정온점이 감지기 주위의 평상시 최고온도보다 ( ② )℃ 이상 높은 것으로 설치할 것
(3) 정온식 감지기는 주방⋅보일러실 등으로서 다량의 화기를 취급하는 장소에 설치하되, 공칭작동온도가 최고주위온도보다 ( ③ )℃ 이상 높은 것으로 설치할 것
(4) 스포트형 감지기는 ( ④ )° 이상 경사되지 아니하도록 부착할 것

### ??

① 1.5

### ??

① 1.5
② 20
③ 20
④ 45

## 71. ??

문제 16 [배점] 6점
일시적으로 발생된 열, 연기 또는 먼지 등으로 연기감지기가 화재신호를 발신할 우려가 있는 곳에 축적기능 등이 있는 자동화재탐지설비의 수신기를 설치하여야 한다. 이 경우에 해당하는 장소 3가지를 쓰시오. 
(단, 축적형 감지기가 설치되지 아니한 장소이다.)

### ??

① 지하층⋅무창층 등으로서 환기가 잘 되지 아니하는 장소

### ??

① 지하층⋅무창층 등으로서 환기가 잘 되지 아니하는 장소
② 실내면적이 40m2 미만인 장소
③ 감지기의 부착면과 실내 바닥과의 거리가 2.3m 이하인 장소

## 72. ??

문제 17 [배점] 4점
지상 31층 건물에 비상콘센트를 설치하려고 한다. 각 층에 하나의 비상콘센트만 설치한다면 최소 몇 회로가 필요한지 구하시오.

### ??

3회로

### ??

3회로

## 73. ??

문제 18 [배점] 6점
청각장애인용 시각경보장치의 설치기준을 3가지만 쓰시오. (단, 화재안전기준 각 호의 내용을 1가지로 본다.)

### ??

① 복도⋅통로⋅청각장애인용 객실 및 공용으로 사용하는 거실에 설치하며, 각 부분으로부터 유효하게 경보를 발할 수 있는 위치에 설치할 것 

### ??

① 복도⋅통로⋅청각장애인용 객실 및 공용으로 사용하는 거실에 설치하며, 각 부분으로부터 유효하게 경보를 발할 수 있는 위치에 설치할 것 
② 공연장⋅집회장⋅관람장 또는 이와 유사한 장소에 설치하는 경우에는 시선이 집중되는 무대부 부분 등에 설치할 것 
③ 설치높이는 바닥으로부터 2m 이상 2.5m 이하의 장소에 설치할 것. 다만, 천장의 높이가 2m 이하인 경우에는 천장으로부터 0.15m 이내의 장소에 설치하여야 한다. 
④ 시각경보장치의 광원은 전용의 축전지설비 또는 전기저장장치에 의하여 점등되도록 할 것

## 74. ??

문제 02 [배점] 6점
피난유도선은 햇빛이나 전등불에 따라 축광하거나 전류에 따라 빛을 발하는 유도체로서, 어두운 상태에서 피난을 유도할 수 있도록 띠형태로 설치되는 피난유도시설이다. 축광방식의 피난유도선의 설치기준 3가지를 쓰시오.

### ??

① 구획된 각 실로부터 주출입구 또는 비상구까지 설치할 것

### ??

① 구획된 각 실로부터 주출입구 또는 비상구까지 설치할 것
② 바닥으로부터 높이 50㎝ 이하의 위치 또는 바닥면에 설치할 것
③ 피난유도 표시부는 50㎝ 이내의 간격으로 연속되도록 설치할 것
④ 부착대에 의하여 견고하게 설치할 것
⑤ 외광 또는 조명장치에 의하여 상시 조명이 제공되거나 비상조명등에 의한 조명이 제공되도록 설치할 것

## 75. ??

문제 03 [배점] 4점
3상 380V이고 사용하는 정격소비전력 100kW인 소방펌프의 부하전류를 측정하기 위하여 변류비 300/5의 변류기를 사용하였다. 이때 2차 전류를 구하시오. (단, 역률은 0.7이고, 효율은 1이다.)

### ??

Ÿ 계산과정 : I = (100×10^3)W / (sqrt(3) × 380V × 0.7 × 1) = 217.05A

### ??

Ÿ 계산과정 : I = (100×10^3)W / (sqrt(3) × 380V × 0.7 × 1) = 217.05A
I2 = 217.05A × 5/300 = 3.62A
Ÿ 답 : 3.62A

## 76. ??

문제 04 [배점] 4점
어느 건물에 자동화재탐지설비의 P형 수신기를 보니 예비전원표시등이 점등되어 있었다. 어떤 경우에 점등되는지 예상원인 4가지를 쓰시오.

### ??

① 퓨즈 단선 ② 충전 불량

### ??

① 퓨즈 단선 ② 충전 불량
③ 배터리 소켓 접속 불량 ④ 장시간 정전으로 인한 배터리의 완전 방전

## 77. ??

문제 06 [배점] 5점
3선식 배선에 의하여 상시 충전되는 유도등의 전기회로에 점멸기를 설치하는 경우에는 어느 때에 점등되도록 하여야 하는지 그 기준을 5가지 쓰시오.

### ??

① 자동화재탐지설비의 감지기 또는 발신기가 작동되는 때

### ??

① 자동화재탐지설비의 감지기 또는 발신기가 작동되는 때
② 비상경보설비의 발신기가 작동되는 때
③ 상용전원이 정전되거나 전원선이 단선되는 때
④ 방재업무를 통제하는 곳 또는 전기실의 배전반에서 수동으로 점등하는 때
⑤ 자동소화설비가 작동되는 때

## 78. ??

문제 07 [배점] 4점
누전경보기에 대한 공칭작동전류의 용어를 설명하고 그 전류치는 몇 mA 이하로 하는지 쓰시오. 
(1) 공칭작동전류 :
(2) 전류치 :

### ??

(1) 공칭작동전류 : 누전경보기를 작동시키기 위하여 필요한 누설전류의 값

### ??

(1) 공칭작동전류 : 누전경보기를 작동시키기 위하여 필요한 누설전류의 값
(2) 전류치 : 200mA 이하

## 79. ??

문제 08 [배점] 6점
각 층의 높이가 4m인 지하 2층, 지상 4층 소방대상물에 자동화재탐지설비의 경계구역을 설정하는 경우에 대하여 다음 각 물음에 답하시오.
(1) 층별 바닥면적이 그림과 같을 경우 자동화재탐지설비 경계구역은 최소 몇 개로 구분하여야 하는지 산출식과 경계구역수를 빈칸에 쓰시오. (단, 경계구역은 면적기준만을 적용하며 계단, 경사로 및 피트 등의 수직경계구역의 면적을 제외한다.)
(2) 본 소방대상물에 계단과 엘리베이터가 각각 1개씩 설치되어 있는 경우 P형 수신기는 몇 회로용을 설치해야 하는지 구하시오.

### ??

(1) 경계구역수

### ??

(1) 경계구역수
4층, 3층: (100 + 350) / 500 = 0.9 = 1 (1경계구역)
2층: 600 / 600 = 1 (1경계구역)
1층: 1800 / 600 = 3 (3경계구역)
지하 1층: 1020 / 600 = 1.7 = 2 (2경계구역)
지하 2층: 1080 / 600 = 1.8 = 2 (2경계구역)
경계구역의 합계: 9경계구역
(2) P형 수신기
 Ÿ 계산과정 :  1+1+3+2+2 = 9경계구역
 - 계단(지상층) : (4m×4층)/45m = 0.36 = 1경계구역 - 계단(지하층) : (4m×2층)/45m = 0.18 = 1경계구역
- 엘리베이터 : 1경계구역
 9+1+1+1 = 12경계구역
 Ÿ 답 : 15회로용

## 80. ??

문제 09 [배점] 5점
다음은 화재안전기준에 따른 내화배선의 공사방법에 관한 사항이다. ( ) 안에 알맞은 말을 쓰시오. 금속관⋅2종 금속제 가요전선관 또는 합성수지관에 수납하여 내화구조로 된 벽 또는 바닥 등에 벽 또는 바닥의 표면으로부터 ( ① )㎜ 이상의 깊이로 매설하여야 한다. 다만, 다음의 기준에 적합하게 설치하는 경우에는 그러하지 아니하다. Ÿ 배선을 ( ② )을 갖는 배선전용실 또는 배선용 샤프트⋅피트⋅덕트 등에 설치하는 경우
Ÿ 배선전용실 또는 배선용 샤프트⋅피트⋅덕트 등에 다른 설비의 배선이 있는 경우에는 이로부터 ( ③ )㎝ 이상 떨어지게 하거나 소화설비의 배선과 이웃하는 다른 설비의 배선 사이에 배선지름(배선의 지름이 다른 경우에는 가장 큰 것을 기준으로 한다.)의 ( ④ )배 이상의 높이의 ( ⑤ )을 설치하는 경우

### ??

① 25 ② 내화성능 ③ 15 

### ??

① 25 ② 내화성능 ③ 15 
④ 1.5 ⑤ 불연성 격벽

## 81. ??

문제 10 [배점] 6점
P형 수신기와 감지기 사이에 연결된 선로에 배선저항 10Ω, 릴레이저항 950Ω, 종단저항 10kΩ이 고 감시전류가 2.4mA일 때 수신기의 단자전압[V]과 동작전류[mA]를 구하시오. (1) 단자전압[V]
(2) 동작전류[mA]

### ??

(1) 단자전압

### ??

(1) 단자전압
 Ÿ 계산과정 : 2.4×10^-3 = x / (10+950+(10×10^3))
x = 26.3V
 Ÿ 답 : 26.3V
(2) 작동전류
 Ÿ 계산과정 : I = 26.3 / (10+950) = 0.0273958A = 27.4mA
 Ÿ 답 : 27.4mA

## 82. ??

문제 11 [배점] 4점
할론 1301 설비에 설치되는 사이렌과 방출표시등의 설치위치와 설치목적을 간단하게 설명하시오. (1) 사이렌
① 설치위치 :
② 설치목적 :
(2) 방출표시등
① 설치위치 :
② 설치목적 :

### ??

(1) 사이렌

### ??

(1) 사이렌
① 설치위치 : 방호구역 내
② 설치목적 : 방호구역 내에 있는 사람에게 음향으로 경보하여 대피시키기 위함
(2) 방출표시등
① 설치위치 : 방호구역 외 출입구 상단
② 설치목적 : 소화약제의 방출을 알리고, 외부인의 출입을 금지시키기 위함

## 83. ??

문제 15 [배점] 10점
자동화재탐지설비의 평면을 나타낸 도면이다. 이 도면을 보고 다음 각 물음에 답하시오. 
(단, 각 실은 이중천장이 없는 구조이며, 전선관은 16㎜ 후강스틸전선관을 사용하여 콘크리트 내 매입 시공한다.)
(1) 시공에 소요되는 부싱과 로크너트의 소요개수는?
① 부싱 :
② 로크너트 :
(2) 각 감지기 간과 감지기와 수동발신기세트(①~⑪) 간에 배선되는 전선의 가닥수는?
(3) 도면에 그려진 심벌 ㉠~㉢의 명칭은?

### ??

(1) ① 부싱 : 22개

### ??

(1) ① 부싱 : 22개
② 로크너트 : 44개
(2) 전선가닥수
① ② ③ ④ ⑤ ⑥ ⑦ ⑧ ⑨ ⑩ ⑪
2 2 2 4 2 2 2 2 2 2 2
(3) ㉠ 차동식 스포트형 감지기
㉡ 정온식 스포트형 감지기
㉢ 연기감지기

## 84. ??

문제 17 [배점] 5점
다음은 유도등 및 유도표지의 설치장소에 따른 종류에 관한 내용이다. 빈칸에 알맞은 종류의 유도등 및 유도표지를 쓰시오.
공연장, 집회장, 관람장, 운동시설 :위락시설, 관광숙박시설, 전시장, 지하상가, 지하역사, 의료시설, 운수시설, 판매시설 : 일반숙박시설 오피스텔 지하층 무창층 및 11층 이상인 특정소방대사물 : 근린생활시설, 다중이용업소, 노유자시설, 업무시설, 발전시설, 공장, 종교시설, 수련시설, 기숙사 :

### ??

(표 채우기)

### ??

(표 채우기)
대형피난유도등, 통로유도등, 객석유도등대형피난유도등, 통로유도등중형피난유도등, 통로유도등소형피난유도등, 통로유도등

## 85. ??

문제 18 [배점] 6점
감지기회로의 도통시험을 위한 종단저항의 설치기준 3가지를 쓰시오.

### ??

① 점검 및 관리가 쉬운 장소에 설치할 것

### ??

① 점검 및 관리가 쉬운 장소에 설치할 것
② 전용함을 설치하는 경우 그 설치높이는 바닥으로부터 1.5m 이내로 할 것
③ 감지기회로의 끝부분에 설치하며 종단감지기에 설치할 경우에는 구별이 쉽도록 해당 감지기의 기판 및 감지기 외부 등에 별도의 표시를 할 것

## 86. ??

누전경보기의 형식승인 및 제품검사의 기술기준에 대한 다음 각 물음에 답하시오.
(1) 변류기의 절연저항을 시험하는 경우 시험기기의 명칭과 판정기준을 쓰시오.
(2) 감도조정장치의 조정범위의 최소치와 최대치를 쓰시오.
(3) 누전경보기의 공칭작동전류치는 몇 이하이어야 하는지 쓰시오

### ??

(1) : ① 직류 500V 절연저항계

### ??

(1) : ① 직류 500V 절연저항계
② 판정기준 : 5MΩ 이상
(2) ① 최소치 : 200mA
② 최대치 : 1A
(3) 200mA 이하

## 87. ??

3선식 배선에 의하여 상시 충전되는 유도등의 전기회로에 점멸기를 설치하는 경우에는 어느 때에 점등되도록 해야 하는지 그 기준을 5 . 가지 쓰시오

### ??

① 자동화재탐지설비의 감지기 또는 발신기가 작동되는 때

### ??

① 자동화재탐지설비의 감지기 또는 발신기가 작동되는 때
② 비상경보설비의 발신기가 작동되는 때
③ 상용전원이 정전되거나 전원선이 단선되었을 때
④ 방재업무를 통제하는 곳 또는 전기실의 배전반에서 수동으로 점등하는 때
⑤ 자동소화설비가 작동되는 때

## 88. ??

자동화재탐지설비를 설치해야 하는 특정소방대상물 연면적 바닥면적 등의 기준 에 대한 다음 (   )안을 완성하시오. (단 전부 필요한 경우에는 전부 라고 쓰고 필요없는 경우에는 필요 없음 이라고 답할 것 )
특정소방대상물 연면적 기준 특정소방대상물 연면적 기준
복합건축물 ( ) 
교육연구시설 ( )
판매시설 ( ) 
판매시설 중 전통시장 ( )
업무시설 ( )

### ??

특정소방대상물 연면적 기준 특정소방대상물 연면적 기준

### ??

특정소방대상물 연면적 기준 특정소방대상물 연면적 기준
복합건축물 600m2 이상 교육연구시설 2000m2 이상 
판매시설 1000m2 이상 판매시설 중 전통시장 전부
업무시설 1000m2 이상

## 89. ??

길이 의 통로에 객석유도등을 설치하려고 한다 이때 필요한 객석유도등의 수량은 최소 몇 개인가 60m . ?
 계산과정 :
 답 :

### ??

 계산과정 : N = 60/4 - 1 = 14개

### ??

 계산과정 : N = 60/4 - 1 = 14개
 답 개 : 14

## 90. ??

다음은 비상콘센트설비의 전원회로의 설치기준이다 각 물음에 알맞은 답을 쓰시오  .
(1) 전원회로의 종류 전압 및 공급용량을 쓰시오
① 종류 :
② 전압 :
③ 공급용량 :
(2) 전원으로부터 각 층의 비상콘센트에 분기되는 경우에 보호함 안에 설치하는 것은 무엇인지 쓰시오.
(3) 전원회로의 배선은 어떤 배선인지 쓰시오.

### ??

(1) ① 단상교류 ② 220V ③ 1.5kVA 이상

### ??

(1) ① 단상교류 ② 220V ③ 1.5kVA 이상
(2) 분기배선용차단기
(3) 내화배선

## 91. ??

가요전선관 공사에서 다음에 사용되는 재료의 명칭은 무엇인가?
(1) 가요전선관과 박스의 연결
(2) 가요전선관과 스틸전선관의 연결
(3) 가요전선관과 가요전선관의 연결

### ??

(1) 스트레이트박스 커넥터

### ??

(1) 스트레이트박스 커넥터
(2) 콤비네이션 커플링
(3) 스플리트 커플링

## 92. ??

자동화재탐지설비의 중계기에 대한 설치기준을 3가지 쓰시오.
①
②
③

### ??

① 수신기에서 직접 감지기회로의 도통시험을 하지 않는 것에 있어서는 수신기와 감지기 사이에 설치할 것 

### ??

① 수신기에서 직접 감지기회로의 도통시험을 하지 않는 것에 있어서는 수신기와 감지기 사이에 설치할 것 
② 조작 및 점검에 편리하고 화재 및 침수 등의 재해로 인한 피해를 받을 우려가 없는 장소에 설치할 것 
③ 수신기에 따라 감시되지 않는 배선을 통하여 전력을 공급받는 것에 있어서는 전원입력측의 배선에 과전류 차단기를 설치하고 해당 전원의 정전이 즉시 수신기에 표시되는 것으로 하며 상용전원 및 예비전원의 시험을 할 수 있도록 할 것

## 93. ??

다음은 소방시설용 비상전원수전설비의 화재안전기술기준의 큐비클형 설치기준이다 안에 알맞은 답을 . ( ) . 쓰시오
(1) ( ) ① 또는 공용큐비클식으로 설치할 것
(2) 외함은 두께 이상의 강판과 이와 동등 이상의 강도와 이 있는 것으로 제작해야 하며 개구 ( ) ② ㎜ ( ) , ③ 부에는 ( ) , ( ) ( ) ④ ⑤ ⑥ 방화문 방화문 또는 방화문으로 설치할 것
(3) , 외함에 수납하는 수전설비 변전설비와 그 밖의 기기 및 배선은 외함의 바닥에서 시험단자 단자대 등 ( ) ( , ⑦ ㎝ 의 충전부는 이상의 높이에 설치할 것 ( ) ) ⑧ ㎝

### ??

① 전용큐비클 ② 2.3

### ??

① 전용큐비클 ② 2.3
③ 내화성능 ④ 60 + 분
⑤ 60분 ⑥ 30분
⑦ 10 ⑧ 15

## 94. ??

수신기로부터 배선거리가 인 위치에 제연설비의 댐퍼가 설치되어 있다 댐퍼가 동작할 때 전압강하는 100m . V . 몇 인지 계산하시오
( , 2 1.5 HFIX 1A .) 단 수신기는 정전압 출력이고 단상 선식이며 전선은 지름 전선이며 소모전류는 이다 ㎜ 
 계산과정 :
 답 :

### ??

 계산과정 : e = (35.6 * 100 * 1) / (1000 * (pi/4 * 1.5^2)) = 2.01V

### ??

 계산과정 : e = (35.6 * 100 * 1) / (1000 * (pi/4 * 1.5^2)) = 2.01V
 답 : 2.01V

## 95. ??

다음은 유도등의 비상전원에 대한 사항이다 각 물음에 답하시오 . .
(1) 비상전원은 어느 것으로 하며 그 용량은 해당 유도등을 유효하게 몇 분 이상 작동시킬 수 있어야 하는가?
(2) 유도등의 설치장소가 지하층으로서 도매시장인 경우 비상전원의 용량은 유도등을 유효하게 몇 분 이상 작동시킬 수 있어야 하는가?

### ??

(1) : ① 비상전원 축전지

### ??

(1) : ① 비상전원 축전지
② 용량 분 이상 : 20
(2) 60분 이상

## 96. ??

전압은 상 전동기의 용량은 인 스프링클러설비용 펌프의 유도전동기가 있다 전동기 역률이 일 때 3 380V, 15kW . 85% 95% 역률을 로 개선하고자 하는 경우 각 물음에 답하시오.
(1) [kVA] . 필요한 전력용 콘덴서의 용량 을 구하시오
 계산과정 :
 답 :
(2) 60Hz [ F] . 주파수가 인 경우에 콘덴서의 용량 을 구하시오 μ
 계산과정 :
 답 :

### ??

(1) 전력용 콘덴서의 용량

### ??

(1) 전력용 콘덴서의 용량
 계산과정 : QC = 15 * (sqrt(1-0.85^2)/0.85 - sqrt(1-0.95^2)/0.95) = 4.37kVA
 답 : 4.37kVA
(2) 콘덴서의 용량
 계산과정 : C = (4.37 * 10^3) / (2pi * 60 * 380^2) * 10^6 = 80.28uF
 답 : 80.28uF

## 97. ??

P 1 형 급 수신기와 감지기간의 배선회로에서 종단저항은 11kΩ, 500 릴레이저항은 Ω, 40 배선저항은 Ω이다 회로의 전압이 직류 . 24V 일 때 다음 각 물음에 답하시오.
(1) mA ? 감시상태의 감시전류는 몇 인가
 계산과정 :
 답 :
(2) 감지기가 동작할 때의 동작전류는 몇 인가 mA ?
 계산과정 :
 답 :

### ??

(1) 감시전류

### ??

(1) 감시전류
 계산과정 : I = 24 / (500 + 40 + (11 * 10^3)) * 1000 = 2.08mA
 답 : 2.08mA
(2) 동작전류
 계산과정 : I = 24 / (500 + 40) * 1000 = 44.44mA
 답 : 44.44mA

## 98. ??

수신기에서 떨어진 곳에 지하 층 지상 층이고 연면적 60m 1 , 6 5000m2인 공장에 자동화재탐지설비를 설치하였다 지상 층에서 발화된 경우 수신기와 공장간 소모된 전류는 이다 전압강하 를 구하시오 단 전선의 직경은 이다 400mA . [V] . ( , 1.5 .) ㎜
 계산과정 :
 답 :

### ??

 계산과정 : e = (35.6 * 60 * 0.4) / (1000 * (pi/4 * 1.5^2)) = 0.48V

### ??

 계산과정 : e = (35.6 * 60 * 0.4) / (1000 * (pi/4 * 1.5^2)) = 0.48V
 답 : 0.48V

## 99. ??

토출량 양정이 인 스프링클러설비용 펌프의 전동기 모터 소요동력 을 계산하시오 단 효율은 전달계수 2400LPM, 100m [kW] . ( , 65%, 는 이다 1.1 .)
 계산과정 :
 답 :

### ??

 계산과정 : P = (9.8 * 2.4 * 100 * 1.1) / (0.65 * 60) = 66.34kW

### ??

 계산과정 : P = (9.8 * 2.4 * 100 * 1.1) / (0.65 * 60) = 66.34kW
 답 : 66.34kW

## 100. ??

스프링클러설비엣 감시제어반과 동력제어반으로 구분하여 설치하지 않아도 되는 경우를 4가지 쓰시오
(1) 다음의 어느 하나에 해당하지 않는 특정소방대상물에 설치되는 경우
 지하층을 제외한 층수가 (①)  층 이상으로서 연면적이  (②)㎡ 이상인 것,
이에 해당하지 않는 특정소방대상물로서 지하층의 바닥면적 합계가 (③)㎡ 이상인 것
(2) (④ )에 따른 가압송수장치를 사용하는 경우
(3) (⑤ )에 따른 가압송수장치를 사용하는 경우
(4) (⑥ )에 따른 가압송수장치를 사용하는 경우

### ??

① 7

### ??

① 7
② 2000
③ 3000
④ 내연기관
⑤ 고가수조
⑥ 가압수조

## 101. ??

다음은 비상방송설비의 화재안전기술기준에서 사용하는 용어의 정의에 관한 것으로 다음 설명에 해당하는 용어를 쓰시오.
(1) 가변저항을 이용하여 전류를 변화시켜 음량을 크게 하거나 작게 조절할 수 있는 장치를 말한다.
(2) 소리를 크게 하여 멀리까지 전달될 수 있도록 하는 장치로써 일명 스피커를 말한다.
(3) 전압전류의 진폭을 늘려 감도를 좋게하고 미약한 음성전류를 커다란 음성전류로 변화시켜 소리를 크게 하는 장치를 말한다.

### ??

(1) 음량조절기

### ??

(1) 음량조절기
(2) 확성기
(3) 증폭기

## 102. ??

교차회로방식으로 감지기를 설치하여야 하는 소화설비의 종류 5가지를 쓰시오.

### ??

① 분말소화설비 ② 할론소화설비

### ??

① 분말소화설비 ② 할론소화설비
③ 이산화탄소소화설비 ④ 준비작동식 스프링클러설비
⑤ 일제살수식 스프링클러설비 ⑥ 할로겐화합물 및 불활성기체 소화설비

## 103. ??

다음은 옥내소화전설비의 감시제어반의 기능에 대한 기준이다 안에 알맞은 답을 쓰시오 . ( ) .
(1) 각 펌프의 작동여부를 확인할 수 있는 (①  )및 (② )기능이 있어야 할 것
(2) ( ③) 수조 또는 물올림수조가 로 될 때 표시등 및 음향으로 경보할 것 
(3) 각 확인회로 기동용 수압개폐장치의 압력스위치회로 수조 또는 물올림수조의 저수위감시회로 개폐 밸브의 폐쇄상태 확인회로를 말한다 마다 (④ )시험 및 (⑤)시험을 할 수 있어야 할 것

### ??

① 표시등 ② 음향경보

### ??

① 표시등 ② 음향경보
③ 저수위 ④ 도통
⑤ 작동

## 104. ??

다음은 비상방송설비의 화재안전기술기준이다 안에 알맞은 답을 쓰시오 . ( ) .
(1) 확성기의 음성입력은 실내는 (①)W 이상, 실외는 (②)W 이상을 설치할것 
(2) 확성기는 각층마다 설치하되 그 층의 각 부분으로부터 하나의 확성기까지의 수평거리가 (③ )m 이하가 되도록 하고 해당 층의 각 부분에 유효하게 경보를 발할 수 있도록 설치할 것
(3) 음량조정기를 설치하는 경우 음량조정기의 배선은 선식으로 할 것 (④) 
(4) 조작부의 조작스위치는 바닥으로부터 이상 이하의 높이에 설치할 것 (⑤ )m ( ⑥)m

### ??

① 1 

### ??

① 1 
② 3
③ 25 ④ 3⑤ 0.8
⑥ 1.5

## 105. ??

P 1 형 급 수신기의 예비전원을 시험하는 방법과 양부 판단의 기준에 대하여 설명하시오.
(1) 시험방법
(2) 양부 판단의 기준

### ??

(1) 시험방법

### ??

(1) 시험방법
① 예비전원 시험스위치를 누른다.
② 전압계의 지시치가 지정범위 내에 있는지 확인한다.
③ 교류전원을 개로하고 자동전환 릴레이의 작동상태를 확인한다.
(2) 양부 판단의 기준 : 예비전원의 전압, 용량, 절환상황 및 복구동작이 정상일 것

## 106. ??

소방용 케이블과 다른 용도의 케이블을 배선전용실에 함께 배선할 때 다음 각 물음에 답하시오.
(1) 소방용 케이블을 내화성능을 갖는 배선전용실 등의 내부에 소방용이 아닌 케이블과 함께 노출하여 배선할 때 소방용 케이블과 다른 용도의 케이블 간의 피복과 피복간의 이격거리는 몇 이상이어야 하는가? ㎝ 
(2) “(1)” 부득이하여 과 같이 이격시킬 수 없어 불연성 격벽을 설치할 경우에 격벽의 높이는 굵은 케이블 지름의 몇 배 이상이어야 하는가?

### ??

(1) 15㎝ 이상

### ??

(1) 15㎝ 이상
(2) 1.5배 이상

## 107. ??

화재 발생 시 화재를 검출하기 위하여 감지기를 설치한다 이때 축적기능이 없는 감지기로 설치해야 하는 경우 3가지만 쓰시오

### ??

① 교차회로방식에 사용되는 감지기

### ??

① 교차회로방식에 사용되는 감지기
② 급속한 연소 확대가 우려되는 장소에 사용되는 감지기
③ 축적기능이 있는 수신기에 연결하여 사용하는 감지기

## 108. ??

다음은 비상조명등의 설치기준이다 안에 알맞은 답을 쓰시오 . ( ) .
비상전원은 비상조명등을 (①)분 이상 유효하게 작동시킬 수 있는 용량으로 할 것 다만 다음의 특정소방 대상물의 지하층을 제외한 층수가 11층 이상인 층, 지하층 또는 무창층으로서 용도가 도매시장, 소매시장, 여객자동차터미널, 지하역사 또는 지하상가에 설치하는 경우에는 그 부분에서 피난층에 이르는 부분의 비상조명등을 (②)분 이상 유효하게 작동시킬 수 있는 용량으로 해야 한다.
 지하층을 제외한 층수가 층 이상의 층 (③ ) 
 지하층 또는 무창층으로서 용도가 도매시장 소매시장 여객자동차터미널 지하역사 또는 지하상가

### ??

① 20

### ??

① 20
② 60
③ 11

## 109. ??

주요구조부가 비내화구조인 특정소방대상물에 공기관식 차동식 분포형 감지기를 설치하고자 한다 다음 . . 각 물음에 답하시오
(1) 감지구역마다 공기관의 노출 부분의 길이는 몇 이상이어야 하는가 m ?
(2) 하나의 검출 부분에 접속하는 공기관의 길이는 몇 이하이어야 하는가 m ?
(3) 공기관과 감지구역의 각 변과의 수평거리는 몇 이하이어야 하는가 m ?
(4) m ? 공기관 상호간의 거리는 몇 이하이어야 하는가
(5) 공기관의 두께 및 바깥지름은 각각 몇 이상이어야 하는가 ㎜ ?

### ??

(1) 20m 이상

### ??

(1) 20m 이상
(2) 100m 이하
(3) 1.5m 이하
(4) 6m 이하
(5) 두께: 0.3㎜ 이상, 바깥지름 : 1.9㎜ 이상

## 110. ??

토출량 양정이 인 스프링클러설비용 펌프의 전동기 모터 소요동력 을 계산하시오 단 효율은 전달계수는 3000LPM, 80m [kW] . ( , 70%, 1.15 .) 이다
 계산과정 :
 답 :

### ??

 계산과정 : P = (9.8 * 3 * 80 * 1.15) / (0.7 * 60) = 64.4kW

### ??

 계산과정 : P = (9.8 * 3 * 80 * 1.15) / (0.7 * 60) = 64.4kW
 답 : 64.4kW

## 111. ??

무선통신보조설비에 사용되는 무반사 종단저항의 설치목적을 쓰시오.

### ??

전송로로 전송되는 전자파가 전송로의 종단에서 반사되어 교신을 방해하는 것을 막기 위함

### ??

전송로로 전송되는 전자파가 전송로의 종단에서 반사되어 교신을 방해하는 것을 막기 위함

## 112. ??

비상방송설비의 음향장치의 설치기준에 대한 사항이다 설치기준에 관하여 다음 각 물음에 답하시오 . .
(1) 다음은 우선경보방식에 대한 조건이다 안에 알맞은 답을 쓰시오 . ( ) .
□ ㉮ ㉯ 층수가 층 공동주택의 경우 층 이상의 특정소방대상물 ( ) [ ( ) ] 
(2) 발화층에 대한 경보층의 구체적인 경우를 가지로 구분하여 쓰시오 3 .
① 지상 층 발화 시 2
② 지상 층 발화 시 1
③ 지하층 발화 시

### ??

(1) ㉮ 11, ㉯ 16

### ??

(1) ㉮ 11, ㉯ 16
(2) ① 발화층, 그 직상 4개층
② 발화층, 그 직상 4개층, 지하층
③ 발화층, 그 직상층, 기타의 지하층

## 113. ??

3 380V, 30kW . 60% 90% 상 스프링클러펌프용 유도전동기가 있다 전동기의 역률이 일 때 역률을 로 개선할 수 있는 전력용 콘덴서의 용량은 몇 이겠는가 kVA ?
 계산과정 :
 답 :

### ??

 계산과정 : QC = 30 * (sqrt(1-0.6^2)/0.6 - sqrt(1-0.9^2)/0.9) = 25.47kVA

### ??

 계산과정 : QC = 30 * (sqrt(1-0.6^2)/0.6 - sqrt(1-0.9^2)/0.9) = 25.47kVA
 답 : 25.47kVA

## 114. ??

다음과 같이 총 길이가 인 지하구에 자동화재탐지설비를 설치하는 경우 다음 물음에 답하시오 2800m .
(1) 최소경계구역은 몇 개로 구분해야 하는지 계산하시오.
 계산과정 :
 답 :
(2) 지하구에 설치하는 감지기는 먼지 습기 등의 영향을 받지 않고 단위 과 온도를 확인할 수 있는 것  ( )(1m ) 을 설치해야 한다 안에 알맞은 내용을 쓰시오 . ( ) .
(3) 지하구에 설치할 수 있는 감지기의 종류 가지만 쓰시오 2 .

### ??

(1)  계산과정 : N = 2800 / 700 = 4개

### ??

(1)  계산과정 : N = 2800 / 700 = 4개
 답 : 4개
(2) 발화지점
(3) 불꽃감지기, 정온식 감지선형 감지기 등

## 115. ??

비상용 전원설비로 축전지설비를 하려고 한다. 사용되는 부하의 방전전류-시간특성곡선이 아래와 같을 때 조건을 참조하여 다음 각 물음에 답하시오.
(1) 보수율이란 무엇이며 일반적으로 그 값은 보통 얼마를 적용하는가?
(2) 연축전지와 알칼리축전지의 공칭전압[V]을 쓰시오.
(3) 축전지용량[Ah]을 구하시오.

### ??

(1) ① 보수율 : 축전지의 용량 저하를 고려하여 축전지의 용량 산정 시 여유를 주는 계수

### ??

(1) ① 보수율 : 축전지의 용량 저하를 고려하여 축전지의 용량 산정 시 여유를 주는 계수
② 보수율의 값 : 0.8
(2) ① 연축전지 : 2V ② 알칼리축전지 : 1.2V
(3) 축전지용량 67.56Ah

## 116. ??

가스누설경보기에 관한 다음 각 물음에 답하시오.
(1) 가스의 누설을 표시하는 표시등 및 가스가 누설된 경계구역의 위치를 표시하는 표시등은 등이 켜질 때 어떤 색으로 표시되어야 하는가?
(2) 경보기는 구조에 따른 무슨 형과 무슨 형으로 구분하는가?
(3) 가스누설경보기 중 가스누설을 검지하여 중계기 또는 수신부에 가스누설의 신호를 발신하는 부분 또는 가스누설을 검지하여 이를 음향으로 경보하고 동시에 중계기 또는 수신부에 가스누설의 신호를 발신하는 부분은 무엇인가?

### ??

(1) 황색

### ??

(1) 황색
(2) 단독형, 분리형
(3) 탐지부

## 117. ??

시각경보기를 설치하여야 하는 특정소방대상물을 3가지 쓰시오.

### ??

근린생활시설, 판매시설, 위락시설 등

### ??

근린생활시설, 판매시설, 위락시설 등

## 118. ??

피난구유도등에 대한 내용이다. 다음 각 물음에 답하시오.
(1) 설치하여야 하는 장소 3가지를 쓰시오.
(2) 피난구유도등은 피난구의 바닥으로부터 높이 몇 m 이상의 곳에 설치하여야 하는가?
(3) 피난구유도등의 바탕색과 문자색은 무엇인지 쓰시오.

### ??

(1) ① 옥내로부터 직접 지상으로 통하는 출입구 및 그 부속실의 출입구

### ??

(1) ① 옥내로부터 직접 지상으로 통하는 출입구 및 그 부속실의 출입구
② 직통계단⋅직통계단의 계단실 및 그 부속실의 출입구
③ 안전구획된 거실로 통하는 출입구
(2) 1.5m 이상
(3) 녹색바탕, 백색문자

## 119. ??

복도통로유도등의 설치기준 4가지를 쓰시오.

### ??

① 복도에 설치할 것

### ??

① 복도에 설치할 것
② 구부러진 모퉁이 및 보행거리 20m 마다 설치할 것
③ 바닥으로부터 높이 1m 이하의 높이에 설치할 것
④ 바닥에 설치하는 통로유도등은 하중에 따라 파괴되지 아니하는 강도의 것으로 할 것

## 120. ??

비상콘센트설비의 설치기준에 관한 내용이다. 빈칸에 알맞은 내용을 적으시오.
(1) 하나의 전용회로에 설치하는 비상콘센트는 ( ⓐ )개 이하로 할 것. 이 경우 전선의 용량은 각 비상콘센트(비상콘센트가 ( ⓑ )개 이상인 경우에는 ( ⓑ )개)의 공급용량을 합한 용량 이상의 것으로 해야 한다.
(2) 전원회로의 배선은 ( ⓒ )으로, 그 밖의 배선은 ( ⓒ ) 또는 ( ⓓ )으로 할 것

### ??

ⓐ 10

### ??

ⓐ 10
ⓑ 3
ⓒ 내화배선
ⓓ 내열배선

## 121. ??

비상콘센트설비에 대한 다음 각 물음에 답하시오.
(1) 설치목적을 쓰시오.
(2) 전원회로는 단상교류 220V인 것으로서 공급용량은 몇 kVA 이상이어야 하는가?
(3) 비상콘센트의 플러그접속기는 어떤 접지공사를 해야 하는가?
(4) 220V 전원에 1kW 송풍기를 연결 운전하는 경우 회로에 흐르는 전류[A]를 구하시오. (단, 역률은 90%이다.)

### ??

(1) 소방대의 조명용 또는 소방활동상 필요한 장비의 전원설비로 사용

### ??

(1) 소방대의 조명용 또는 소방활동상 필요한 장비의 전원설비로 사용
(2) 1.5
(3) 접지형2극 플러그접속기를 사용하여 보호접지를 한다.
(4) 5.05A

## 122. ??

펌프용 전동기로 매분당 5m3의 물을 높이 30m인 탱크에 양수하려고 한다. 이때 전동기의 용량은 몇 kW인가? (단, 전동기 효율은 72%이고 여유계수는 1.25이다.)

### ??

42.53kW

### ??

42.53kW

## 123. ??

자동화재탐지설비에서 P형 수신기와 R형 수신기의 기능을 2가지씩 적으시오.
(1) P형 수신기의 기능
(2) R형 수신기의 기능

### ??

(1) P형 수신기의 기능

### ??

(1) P형 수신기의 기능
① 예비전원 정전 및 복구 시 자동절환 기능
② 예비전원의 양부시험 기능
(2) R형 수신기의 기능
① 감지기의 감지구역을 포함한 경계구역을 자동적으로 판별할 수 있는 기록장치 기능
② 화재표시등이나 각종 경종 작동시험 기능

## 124. ??

공기관식 차동식 분포형 감지기의 공기관의 재질은?

### ??

(1) 동관(중공동관)

### ??

(1) 동관(중공동관)

## 125. ??

다음은 비상조명등의 설치기준에 관한 사항이다. 다음 ( ) 안을 완성하시오.
□ 예비전원을 내장하는 비상조명등에는 평상시 점등 여부를 확인할 수 있는 ( ① )를 설치하고 해당 조명등을 유효하게 작동시킬 수 있는 용량의 ( ② )와 ( ③ )를 내장할 것
□ 비상전원은 비상조명등을 ( ④ )분 이상 유효하게 작동시킬 수 있는 용량으로 할 것. 다만, 다음의 특정소방대상물의 경우에는 그 부분에서 피난층에 이르는 부분의 비상조명등을 ( ⑤ )분 이상 유효하게 작동시킬 수 있는 용량으로 하여야 한다.
 - 지하층을 제외한 층수가 11층 이상의 층
 - 지하층 또는 무창층으로서 용도가 도매시장⋅소매시장⋅여객자동차터미널⋅지하역사 또는 지하상가

### ??

① 점검스위치

### ??

① 점검스위치
② 축전지
③ 예비전원 충전장치
④ 20
⑤ 60

## 126. ??

다음은 감지기의 종류에 대한 내용이다. 각 설명에 해당되는 알맞은 답을 적으시오.
(1) 1개의 감지기 내에 서로 다른 종별 또는 감도 등의 기능을 갖춘 것으로서 일정시간 간격을 두고 각각 다른 2개 이상의 화재신호를 발하는 감지기
(2) 주위의 온도 또는 연기의 양의 변화에 따라 각각 다른 전류치 또는 전압치 등의 출력을 발하는 방식의 감지기

### ??

(1) 다신호식 감지기

### ??

(1) 다신호식 감지기
(2) 아날로그식 감지기

## 127. ??

다음은 화재안전성능기준 및 기술기준에 대한 내용이다. 다음 각 물음에 답하시오.
(1) 조작부의 조작스위치는 바닥으로부터 몇 m 높이에 설치하여야 하는가?
(2) 바닥면적 600m2의 특정소방대상물에 단독경보형감지기를 설치하고자한다. 몇 개 이상을 설치하여야 하는가?
(3) 증폭기의 정의를 적으시오.
(4) 지하 2층에서 지상 7층까지의 특정소방대상물에서, 5층은 단선이 되었을 경우 일제경보방식일 때 비상방송설비가 작동하는 층을 모두 적으시오.

### ??

(1) 0.8m 이상 1.5m 이하

### ??

(1) 0.8m 이상 1.5m 이하
(2) 4개
(3) 전압전류의 진폭을 늘려 감도를 좋게하고 미약한 음성전류를 커다란 음성전류로 변화시켜 소리를 크게 하는 장치
(4) 지하 2층 ~ 지상 4층, 지상 6층, 지상 7층

## 128. ??

다음은 비상방송설비의 화재안전성능기준 및 기술기준의 내용이다. 다음 각 물음에 답하시오.
(1) 음량조절기의 정의를 쓰시오.
(2) ( ) 안에 알맞은 말을 쓰시오.
 □ 확성기는 각 층마다 설치하되, 그 층의 각 부분으로부터 하나의 확성기까지의 수평거리가 ( ① )m 이하가 되도록 하고, 해당 층의 각 부분에 유효하게 경보를 발할 수 있도록 설치할 것
 □ 음량조정기를 설치하는 경우 음량조정기의 배선은 ( ② )선식으로 할 것
 □ 확성기의 음성입력은 3W(실내에 설치하는 것에 있어서는 ( ③ )W) 이상일 것
(3) 기동장치에 따른 화재신호를 수신한 후 필요한 음량으로 화재발생상황 및 피난에 유효한 방송이 자동으로 개시될 때까지의 소요시간은 몇 초 이하로 하여야 하는가?

### ??

(1) 가변저항을 이용하여 전류를 변화시켜 음량을 크게 하거나 작게 조절할 수 있는 장치

### ??

(1) 가변저항을 이용하여 전류를 변화시켜 음량을 크게 하거나 작게 조절할 수 있는 장치
(2) ① 25 ② 3 ③ 1
(3) 10초 이하

## 129. ??

무선통신보조설비의 설치기준에 관한 다음 빈칸을 채우시오.
(1) 누설동축케이블의 끝 부분에는 ( ⓐ )을 견고하게 설치할 것
(2) 누설동축케이블 및 동축케이블은 화재에 따라 해당 케이블의 피복이 소실된 경우에 케이블 본체가 떨어지지 않도록 ( ⓑ )m 이내마다 금속제 또는 자기제 등의 지지금구로 벽, 천장, 기둥 등에 견고하게 고정시킬 것(불연 재료로 구획된 반자 안에 설치하는 경우는 제외)
(3) 누설동축케이블 및 안테나는 고압의 전로로부터 ( ⓒ )m 이상 떨어진 위치에 설치할 것(해당 전로에 정전기 차폐장치를 유효하게 설치한 경우는 제외)
(4) 증폭기의 전면에는 주회로의 전원의 정상 여부를 표시할 수 있는 ( ⓓ ) 및 ( ⓔ )를 설치할 것

### ??

ⓐ 무반사 종단저항 ⓑ 4

### ??

ⓐ 무반사 종단저항 ⓑ 4
ⓒ 1.5 ⓓ 표시등
ⓔ 전압계

## 130. ??

소화설비별로 사용할 수 있는 비상전원의 종류를 나타낸 것이다. 각 소화설비별로 설치하여야 하는 비상전원을 쓰시오.
(1) 옥내소화전설비, 물분무소화설비 등 : 
(2) 스프링클러설비 :
(3) 자동화재탐지설비, 비상경보설비 등 :
(4) 비상콘센트설비 :

### ??

- 옥내소화전설비 등 : 자가발전설비, 축전지설비

### ??

- 옥내소화전설비 등 : 자가발전설비, 축전지설비
- 스프링클러설비 : 자가발전설비, 축전지설비, 비상전원수전설비
- 자동화재탐지설비 등 : 축전지설비
- 비상콘센트설비 : 자가발전설비, 축전지설비, 비상전원수전설비

## 131. ??

다음은 소방시설 설치 및 관리에 관한 법률 시행령 별표4의 내용이다. 자동화재탐지설비를 설치하여야 하는 특정소방대상물 중 모든 층에 자동화재탐지설비를 설치한다고 하였을 때, 해당 표를 작성하시오. (단, 연면적이 포함되지 않는 시설이 있다면 해당 없음 또는 전부해당 이라고 적을 것)
- 장례시설
- 묘지관련시설
- 근린생활시설(단, 목욕장은 제외한다.)
- 노유자 생활시설
- 노유자시설(단, 노유자 생활시설은 제외한다.)

### ??

- 장례시설 : 600m2 이상

### ??

- 장례시설 : 600m2 이상
- 묘지관련시설 : 2000m2 이상
- 근린생활시설(단, 목욕장은 제외한다.) : 600m2 이상
- 노유자 생활시설 : 전부 해당
- 노유자시설(단, 노유자 생활시설은 제외한다.) : 400m2 이상

## 132. ??

감지기회로의 배선에 대한 다음 각 물음에 답하시오.
(1) 송배전식에 대하여 설명하시오.
(2) 교차회로의 방식에 대하여 설명하시오.
(3) 교차회로방식의 적용설비 2가지만 쓰시오. (단, 두 가지가 모두 맞아야 정답으로 인정된다.)

### ??

(1) 도통시험을 용이하게 하기 위해서 배선의 도중에서 분기하지 않는 방식

### ??

(1) 도통시험을 용이하게 하기 위해서 배선의 도중에서 분기하지 않는 방식
(2) 하나의 방호구역 내에 둘 이상의 화재감지기회로를 설치하고 인접한 둘 이상의 화재감지기에 화재가 감지되는 때에 소화설비가 작동하는 방식
(3) ① 분말소화설비 ② 할론소화설비 ③ 이산화탄소소화설비 ④ 준비작동식 스프링클러설비 ⑤ 일제살수식 스프링클러설비 ⑥ 할로겐화합물 및 불활성기체 소화설비 중 2가지

## 133. ??

다음은 제연설비의 화재안전성능기준 중 제연설비의 설치장소에 관한 내용이다. ( ) 안에 알맞은 답을 쓰시오.
(1) 하나의 제연구역의 면적은 ( ① )m2 이내로 할 것
(2) 통로상의 제연구역은 보행중심선의 길이가 ( ② )m를 초과하지 않을 것
(3) 하나의 제연구역은 직경 ( ③ )m 원내에 들어갈 수 있을 것
(4) 하나의 제연구역은 ( ④ ) 이상의 층에 미치지 않도록 할 것. 다만, 층의 구분이 불분명한 부분은 그 부분을 다른 부분과 별도로 제연구획 해야 한다.
(5) 제연구역의 구획은 보⋅제연경계벽 및 벽으로 하되, 다음 기준에 적합해야 한다.
 ㉠ 재질은 ( ⑤ ), ( ⑥ ) 또는 제연경계벽으로 성능을 인정받은 것으로서 화재 시 쉽게 변형⋅파괴되지 아니하고 연기가 누설되지 않는 기밀성 있는 재료로 할 것
 ㉡ 제연경계는 제연경계의 폭이 ( ⑦ )m 이상이고, 수직거리는 ( ⑧ )m 이내일 것

### ??

① 1000 ② 60 ③ 60 ④ 2 ⑤ 내화재료 ⑥ 불연재료 ⑦ 0.6 ⑧ 2

### ??

① 1000 ② 60 ③ 60 ④ 2 ⑤ 내화재료 ⑥ 불연재료 ⑦ 0.6 ⑧ 2

## 134. ??

피난유도선의 종류 중 광원점등방식의 피난유도선의 설치기준을 3가지 쓰시오.

### ??

① 구획된 각 실로부터 주출입구 또는 비상구까지 설치할 것

### ??

① 구획된 각 실로부터 주출입구 또는 비상구까지 설치할 것
② 피난유도 표시부는 바닥으로부터 높이 1m 이하의 위치 또는 바닥면에 설치할 것
③ 피난유도 표시부는 50cm 이내의 간격으로 연속되도록 설치하되 실내장식물 등으로 설치가 곤란할 경우 1m 이내로 설치할 것
④ 수신기로부터의 화재신호 및 수동조작에 의하여 광원이 점등되도록 설치할 것
⑤ 비상전원이 상시 충전상태를 유지하도록 설치할 것
⑥ 바닥에 설치되는 피난유도 표시부는 매립하는 방식을 사용할 것
⑦ 피난유도 제어부는 조작 및 관리가 용이하도록 바닥으로부터 0.8m이상 1.5m 이하의 높이에 설치할 것

## 135. ??

P형 수신기와 감지기가 연결된 선로에서 선로저항이 50Ω이고, 릴레이저항이 1000Ω, 회로의 전압이 DC 24V이고 감시전류가 2mA인 경우 종단저항값[Ω]과 감지기가 작동할 때 흐르는 전류는 몇 mA인가?

### ??

종단저항 R = 12,000 - 50 - 1000 = 10,950 Ω

### ??

종단저항 R = 12,000 - 50 - 1000 = 10,950 Ω
감지기 작동시 흐르는 전류 I = 24 / (50 + 1000) × 1000 ≒ 22.86mA

## 136. ??

다음은 자동화재탐지설비 및 시각경보장치의 화재안전성능기준에 관련된 내용이다. 연기감지기 설치기준에 알맞은 내용을 ( ) 안에 쓰시오.
(1) 감지기의 부착높이에 따라 다음 표에 따른 바닥면적마다 1개 이상으로 할 것
부착높이[m] | 감지기 종류 1종 및 2종 | 3종
4m 미만 | ( ① )m2 | ( ② )m2
4m 이상 ( ③ )m 미만 | 75m2 | -
(2) 감지기는 복도 및 통로에 있어서는 보행거리 ( ④ )m(3종에 있어서는 ( ⑤ )m)마다, 계단 및 경사로에 있어서는 수직거리 ( ⑥ )m(3종에 있어서는 ( ⑦ )m)마다 1개 이상으로 할 것
(3) 감지기는 벽 또는 보로부터 ( ⑧ )m 이상 떨어진 곳에 설치할 것

### ??

① 150 ② 50 ③ 20 ④ 30 ⑤ 20 ⑥ 15 ⑦ 10 ⑧ 0.6

### ??

① 150 ② 50 ③ 20 ④ 30 ⑤ 20 ⑥ 15 ⑦ 10 ⑧ 0.6

## 137. ??

다음 소방시설 그림기호의 명칭을 쓰시오.
(1) RM
(2) SVP
(3) PAC
(4) AMP

### ??

(1) 가스계소화설비의 수동조작함

### ??

(1) 가스계소화설비의 수동조작함
(2) 프리액션밸브 수동조작함
(3) 소화가스 패키지
(4) 증폭기

## 138. ??

단상 2선식의 전원공급방식이고, 220V, 2.2kW인 분전반이 있다. 60m 떨어진 거리에 전기히터를 설치하려고 할 때, 전압강하를 1% 이내로 하려면 전선의 최소단면적[mm2]은 얼마 이상으로 하면 되는지 계산하시오.

### ??

전압강하 e = 220 × 0.01 = 2.2V, 전류 I = 2.2kW / 220V = 10A

### ??

전압강하 e = 220 × 0.01 = 2.2V, 전류 I = 2.2kW / 220V = 10A
A = (35.6 × 60 × 10) / (1000 × 2.2) ≒ 9.71mm2
답 : 9.71mm2

## 139. ??

금속관 공사에 사용되는 부속품에 대한 설명이다. 명칭을 쓰시오.
① 전선의 절연피복을 보호하기 위해 박스 내 금속관의 끝에 취부하여 사용하는 부품
② 관이 고정되어 있지 않을 때 금속관 상호간을 접속하는 데 사용하는 부품
③ 매입된 금속관을 직각으로 굽히는 곳에 사용하는 부품
④ 노출된 금속관 상호간을 연결하거나 직각으로 연결하는데 사용하는 부품

### ??

① 부싱

### ??

① 부싱
② 유니언 커플링
③ 노멀벤드
④ 유니버셜 엘보

## 140. ??

무선통신보조설비의 화재안전성능기준에 명시된 용어이다. 알맞은 정의를 설명하시오
(1) 분배기
(2) 분파기
(3) 혼합기

### ??

(1) 신호의 전송로가 분기되는 장소에 설치하는 것으로 임피던스 매칭과 신호 균등분배를 위해 사용하는 장치

### ??

(1) 신호의 전송로가 분기되는 장소에 설치하는 것으로 임피던스 매칭과 신호 균등분배를 위해 사용하는 장치
(2) 서로 다른 주파수의 합성된 신호를 분리하기 위해서 사용하는 장치
(3) 2 이상의 입력신호를 원하는 비율로 조합한 출력이 발생하도록 하는 장치

## 141. ??

비상전원으로 (연)축전지설비를 설치하려고 한다. (연)축전지의 정격용량이 200Ah이고, 비상용 조명부하가 6kW, 사용전압은 100V이다. 다음 각 물음에 답하시오.
(1) 축전지의 설치에 필요한 연축전지에 1개의 여유를 둔다고 하였을 때, 셀의 개수[cell]는?
(2) 납축전지를 방전상태로 오랫동안 방치하거나, 충전시 전해액에 불순물이 혼입되었을 때 음극판에 발생하는 현상은 무엇인가?
(3) (2)의 음극에 발생되는 가스의 명칭은 무엇인가?

### ??

(1) N = 100V / 2V/cell + 1 = 51개(cell)

### ??

(1) N = 100V / 2V/cell + 1 = 51개(cell)
(2) 설페이션 현상
(3) 수소가스

## 142. ??

극수변환식 3상 농형 유도전동기가 있다. 고속측은 4극이고 정격출력은 90kW이다. 저속측은 1/3속도라면 저속측의 극수와 정격출력은 몇 kW인지 계산하시오. (단, 슬립 및 정격토크는 저속측과 고속측이 같다고 본다.)
(1) 극수
(2) 정격출력

### ??

(1) 12극

### ??

(1) 12극
(2) 30kW

## 143. ??

거실의 높이가 바닥으로부터 20m 이상인 곳에 설치할 수 있는 감지기의 종류를 2가지만 쓰시오.

### ??

① 불꽃감지기 ② 광전식(분리형, 공기흡입형) 중 아날로그방식

### ??

① 불꽃감지기 ② 광전식(분리형, 공기흡입형) 중 아날로그방식

## 144. ??

무선통신보조설비의 누설동축케이블의 기호를 보기에서 찾아 쓰시오. 
LCX - FR - SS - 20 D - 14 6

### ??

① 누설동축케이블 ② 난연성(내열성) ③ 자기지지 ④ 절연체 외경 ⑤ 특성임피던스 ⑥ 사용주파수

### ??

① 누설동축케이블 ② 난연성(내열성) ③ 자기지지 ④ 절연체 외경 ⑤ 특성임피던스 ⑥ 사용주파수

## 145. ??

특정소방대상물에 설치된 소방시설등을 구성하는 전부 또는 일부를 개설, 이전 또는 정비하는 소방시설공사의 착공신고 대상 3가지를 쓰시오.

### ??

① 수신반 ② 소화펌프 ③ 동력(감시)제어반

### ??

① 수신반 ② 소화펌프 ③ 동력(감시)제어반

## 146. ??

유도등 및 유도표지의 화재안전성능기준에 따른 광원점등방식의 피난유도선 설치기준 5가지를 쓰시오.

### ??

① 구획된 각 실로부터 주출입구 또는 비상구까지 설치할 것

### ??

① 구획된 각 실로부터 주출입구 또는 비상구까지 설치할 것
② 피난유도 표시부는 바닥으로부터 높이 1m 이하의 위치 또는 바닥면에 설치할 것
③ 피난유도 표시부는 50㎝ 이내의 간격으로 연속되도록 설치하되 실내장식물 등으로 설치가 곤란할 경우 1m 이내로 설치할 것
④ 수신기로부터의 화재신호 및 수동조작에 의하여 광원이 점등되도록 설치할 것
⑤ 비상전원이 상시 충전상태를 유지하도록 설치할 것
⑥ 바닥에 설치되는 피난유도 표시부는 매립하는 방식을 사용할 것
⑦ 피난유도 제어부는 조작 및 관리가 용이하도록 바닥으로부터 0.8m 이상 1.5m 이하의 높이에 설치할 것

## 147. ??

유도등 및 비상조명등의 화재안전기술기준에서 비상전원을 60분 이상 유효하게 작동시킬 수 있어야 하는 특정소방대상물 두 가지를 적으시오.

### ??

① 지하층을 제외한 층수가 11층 이상의 층

### ??

① 지하층을 제외한 층수가 11층 이상의 층
② 지하층 또는 무창층으로서 용도가 도매시장⋅소매시장⋅여객자동차터미널⋅지하역사 또는 지하상가

## 148. ??

다음은 자동화재탐지설비 및 시각경보장치의 화재안전기술기준에 따른 감지기의 설치 제외장소에 대한 내용이다. ( ) 안에 알맞은 답을 쓰시오.
(1) 천장 또는 반자의 높이가 ( ① ) 이상인 장소
(2) 헛간 등 외부와 기류가 통하는 장소로서 감지기에 따라 ( ② )을 유효하게 감지할 수 없는 장소
(3) ( ③ )가 체류하고 있는 장소
(4) 고온도 및 ( ④ )로서 감지기의 기능이 정지되기 쉽거나 감지기의 유지관리가 어려운 장소
(5) 목욕실⋅욕조나 샤워시설이 있는 화장실
(6) 파이프덕트 등 그 밖의 이와 비슷한 것으로서 ( ⑤ )개 층마다 방화구획된 것이나 수평단면적이 ( ⑥ ) 이하인 것
(7) 먼지⋅가루 또는 ( ⑦ )가 다량으로 체류하는 장소
(8) 프레스공장⋅주조공장 등 ( ⑧ )로서 감지기의 유지관리가 어려운 장소

### ??

① 20m ② 화재 발생 ③ 부식성가스 ④ 저온도 ⑤ 2 ⑥ 5m2 ⑦ 수증기 ⑧ 화재 발생의 위험이 적은 장소

### ??

① 20m ② 화재 발생 ③ 부식성가스 ④ 저온도 ⑤ 2 ⑥ 5m2 ⑦ 수증기 ⑧ 화재 발생의 위험이 적은 장소

## 149. ??

다음은 이산화탄소소화설비의 화재안전성능기준에 따른 음향경보장치의 설치기준에 대한 내용이다. ( ) 안에 알맞은 말을 쓰시오.
(1) ( ① )를 설치한 것은 그 기동장치의 조작과정에서, ( ② )를 설치한 것은 화재감지기와 연동하여 ( ③ )으로 경보를 발하는 것으로 할 것
(2) 소화약제의 방출개시 후 ( ④ ) 경보를 계속할 수 있는 것으로 할 것

### ??

① 수동식 기동장치 ② 자동식 기동장치 ③ 자동 ④ 1분 이상

### ??

① 수동식 기동장치 ② 자동식 기동장치 ③ 자동 ④ 1분 이상

## 150. ??

무선통신보조설비의 화재안전기술기준에 대한 다음 물음에 답하시오.
(1) 증폭기의 전원의 종류 및 배선에 대해 쓰시오.
(2) 주회로 전원의 정상 여부를 표시할 수 있는 것으로 증폭기의 전면에 설치하는 것 2가지를 쓰시오.
(3) 증폭기의 비상전원 용량은 무선통신보조설비를 유효하게 몇 분 이상 작동시킬 수 있는 것으로 해야 하는가?

### ??

(1) 상용전원은 전기가 정상적으로 공급되는 축전지설비, 전기저장장치 또는 교류전압의 옥내 간선으로 하고, 전원까지의 배선은 전용으로 할 것

### ??

(1) 상용전원은 전기가 정상적으로 공급되는 축전지설비, 전기저장장치 또는 교류전압의 옥내 간선으로 하고, 전원까지의 배선은 전용으로 할 것
(2) 표시등, 전압계
(3) 30분

## 151. ??

다음은 자동화재탐지설비 및 시각경보장치의 화재안전성능기준에 따른 배선에 대한 내용이다. ( ) 안에 알맞은 말을 쓰시오.
(1) 감지기 상호간 또는 감지기로부터 수신기에 이르는 감지기회로의 배선의 경우에는 아날로그방식, R형수신기용 등으로 사용되는 것은 ( ① )의 방해를 받지 않는 것으로 배선하고, 그 외의 일반배선을 사용할 때에는 내화배선 또는 내열배선으로 할 것
(2) 감지기 사이의 회로의 배선은 ( ② )으로 할 것
(3) 전원회로의 전로와 대지 사이 및 배선 상호간의 절연저항은 1경계구역마다 ( ③ )의 절연저항측정기를 사용하여 측정한 절연저항이 ( ④ ) 이상이 되도록 할 것
(4) 자동화재탐지설비의 감지기회로의 전로저항은 ( ⑤ ) 이하가 되도록 해야 하며, 수신기의 각 회로별 종단에 설치되는 감지기에 접속되는 배선의 전압은 감지기 정격전압의 80% 이상이어야 할 것

### ??

① 전자파 ② 송배선식 ③ 직류 250V ④ 0.1MΩ ⑤ 50Ω

### ??

① 전자파 ② 송배선식 ③ 직류 250V ④ 0.1MΩ ⑤ 50Ω

## 152. ??

다음의 경보설비에 관련된 알맞은 내용을 적으시오.
(1) 경보설비의 정의를 적으시오.
(2) 경보설비의 종류 6가지를 적으시오.

### ??

(1) 화재발생 사실을 통보하는 기계⋅기구 또는 설비

### ??

(1) 화재발생 사실을 통보하는 기계⋅기구 또는 설비
(2) ① 단독경보형 감지기 ② 비상경보설비(비상벨설비, 자동식사이렌설비) ③ 자동화재탐지설비 ④ 시각경보기 ⑤ 가스누설경보기 ⑥ 비상방송설비 ⑦ 자동화재속보설비 ⑧ 통합감시시설 ⑨ 누전경보기

## 153. ??

정온식 스포트형 감지기의 열감지방식을 5가지 적으시오.

### ??

① 바이메탈의 활곡⋅반전을 이용한 방식

### ??

① 바이메탈의 활곡⋅반전을 이용한 방식
② 금속의 팽창계수차를 이용한 방식
③ 액체(기체)의 팽창을 이용한 방식
④ 가용절연물을 이용한 방식
⑤ 감열반도체소자를 이용한 방식

## 154. ??

Y-△회로를 사용하는 이유를 적으시오.

### ??

기동전류를 최소화하기 위함

### ??

기동전류를 최소화하기 위함

## 155. ??

연축전지와 알칼리축전지에 대한 다음 각 물음에 답하시오.
(1) 다음은 연축전지에 대한 반응식이다. 빈칸에 알맞은 내용을 쓰시오. 
PbO2 + 2H2SO4 + Pb  ( ) + 2H2O + PbSO4
(2) 연축전지와 알칼리축전지의 공칭전압은 각각 몇 [V/cell]인가?
(3) 그림과 같은 충전방식은?
(4) 200V의 비상용 조명부하를 60W 100등, 30W 70등을 설치하려고 한다. 연축전지 HS형 100cell, 방전시간은 30분, 최저허용전압은 195V일 때 점등에 필요한 축전지의 용량은?

### ??

(1) PbSO4

### ??

(1) PbSO4
(2) ① 연축전지 : 2V/cell ② 알칼리축전지 : 1.2V/cell
(3) 부동충전방식
(4) 축전지 용량 = 60.75Ah

## 156. ??

가로 20m, 세로 15m인 방재센터에 동일한 조명이 40개가 설치되어 있다. 이때 광속을 구하시오. (단, 평균조도는 100lx, 조명율 50%, 유지율은 85%이다.)

### ??

광속 F = (20×15)×100 / (0.85×0.5×40) = 1764.71lm

### ??

광속 F = (20×15)×100 / (0.85×0.5×40) = 1764.71lm
답 : 1764.71lm

## 157. ??

부착높이 15m 이상 20m 미만에 설치가능한 감지기 4가지를 쓰시오.

### ??

① 이온화식 1종

### ??

① 이온화식 1종
② 광전식(스포트형, 분리형, 공기흡입형) 1종
③ 연기복합형
④ 불꽃감지기

## 158. ??

지상 10m 되는 곳에 1000m3의 저수조가 있다. 이 저수조에 양수하기 위하여 펌프효율이 80%, 여유계수가 1.2, 용량이 15kW인 전동기를 사용한다면 몇 분 후에 저수조에 물이 가득 차겠는가? (단, 답을 적을 때 소수점을 내림으로 계산한다.)

### ??

시간 t = 9.8×1000×10 / (15×0.8) × 1.2 = 9800초 = 163.33분

### ??

시간 t = 9.8×1000×10 / (15×0.8) × 1.2 = 9800초 = 163.33분
소수점을 내림하면 163분

## 159. ??

다음은 누전경보기의 화재안전기술기준 중 설치방법에 대한 내용이다. 다음 빈칸에 알맞은 내용을 넣으시오.
경계전로의 정격전류가 ( ① )를 초과하는 전로에 있어서는 1급 누전경보기를, ( ① ) 이하의 전로에 있어서는 ( ② ) 누전경보기 또는 ( ③ ) 누전경보기를 설치할 것.

### ??

① 60A

### ??

① 60A
② 1급
③ 2급

## 160. ??

다음은 비상콘센트설비의 화재안전성능기준에 대한 내용이다. 각 물음에 답하시오.
(1) 하나의 전용회로에 설치하는 비상콘센트가 7개이다. 이 경우 전선의 용량은 비상콘센트 몇 개의 공급용량을 합한 용량 이상의 것으로 해야 하는가?
(2) 비상콘센트의 보호함 상부에 설치하는 표시등의 색은 무슨 색인가?
(3) 비상콘센트설비의 전원부와 외함 사이를 500V 절연저항계로 측정한 결과 30MΩ으로 측정되었다. 절연저항의 적합여부와 그 이유를 설명하시오.

### ??

(1) 3개

### ??

(1) 3개
(2) 적색
(3) ① 적합여부 : 적합 ② 이유 : 절연저항이 20MΩ 이상이므로

## 161. ??

다음은 비상경보설비 및 단독경보형감지기의 화재안전기술기준 중 설치기준에 관련된 내용이다. ( ) 안에 알맞은 내용을 쓰시오.
(1) 각 실마다 설치하되, 바닥면적이 ( ① )m2를 초과하는 경우에는 ( ① )m2마다 ( ② ) 이상 설치할 것
(2) 계단실은 최상층의 ( ③ ) 천장에 설치할 것
(3) ( ④ )를 주전원으로 사용하는 단독경보형감지기는 정상적인 작동상태를 유지할 수 있도록 주기적으로 건전지를 교환할 것
(4) 상용전원을 주전원으로 사용하는 단독경보형감지기의 ( ⑤ )는 제품검사에 합격한 것을 사용할 것

### ??

① 150

### ??

① 150
② 1개
③ 계단실
④ 건전지
⑤ 2차전지

## 162. ??

비상콘센트설비의 화재안전기술기준에 관한 내용이다. 빈칸에 알맞은 내용을 쓰시오.
(1) 비상콘센트설비의 전원회로는 단상교류 ( ① )인 것으로서, 그 공급용량은 1.5kVA 이상인 것으로 할 것
(2) 비상콘센트의 플러그접속기는 ( ② ) 플러그접속기를 사용해야 한다.
(3) 비상콘센트의 플러그접속기의 ( ③ )에는 접지공사를 해야 한다.

### ??

① 220V

### ??

① 220V
② 접지형 2극
③ 칼받이의 접지극

## 163. ??

특정소방대상물에 공기관식 차동식 분포형 감지기를 설치하고자 한다. 다음 각 물음에 답하시오.
(1) 일반구조일 경우와 내화구조일 경우의 공기관 상호간의 거리는 각각 몇 [m] 이하이어야 하는가?
(2) 하나의 검출 부분에 접속하는 공기관의 길이는 몇 [m] 이하이어야 하는가?
(3) 검출부의 설치 높이 조건을 상세히 쓰시오.
(4) 공기관의 노출 부분은 감지구역마다 몇 [m] 이상이어야 하는가?

### ??

(1) ① 일반구조 : 6m 이하 ② 내화구조 : 9m 이하

### ??

(1) ① 일반구조 : 6m 이하 ② 내화구조 : 9m 이하
(2) 100m 이하
(3) 바닥으로부터 0.8m 이상 1.5m 이하의 위치에 설치할 것
(4) 20m 이상

## 164. ??

화재에 의한 열, 연기 또는 불꽃(화염) 이외의 요인에 의하여 자동화재탐지설비가 작동하여 화재경보를 발하는 것을 “비화재보”라 한다. 위 설명 중 일과성 비화재보로 볼 수 있는 Nuisance Alarm에 대한 방지대책을 4가지만 쓰시오.

### ??

① 비화재보에 적응성이 있는 감지기 사용

### ??

① 비화재보에 적응성이 있는 감지기 사용
② 경년변화율에 따른 유지보수
③ 환경적응성이 있는 감지기 사용
④ 연기감지기의 설치제한
⑤ 감지기 설치수의 최소화
⑥ 아날로그 감지기와 인텔리전트 수신기의 사용

## 165. ??

누전경보기의 화재안전기술기준 중 전원에 대한 기준 3가지를 적으시오.

### ??

① 전원은 분전반으로부터 전용회로로 하고, 각 극에 개폐기 및 15A 이하의 과전류차단기(배선용 차단기에 있어서는 20A 이하의 것으로 각 극을 개폐할 수 있는 것)를 설치할 것

### ??

① 전원은 분전반으로부터 전용회로로 하고, 각 극에 개폐기 및 15A 이하의 과전류차단기(배선용 차단기에 있어서는 20A 이하의 것으로 각 극을 개폐할 수 있는 것)를 설치할 것
② 전원을 분기할 때는 다른 차단기에 따라 전원이 차단되지 않도록 할 것
③ 전원의 개폐기에는 “누전경보기용”이라고 표시한 표지를 할 것

## 166. ??

자동화재탐지설비 및 시각경보장치의 화재안전기술기준 중 감지기회로의 도통시험을 위한 종단저항 설치기준을 3가지 쓰시오.

### ??

① 점검 및 관리가 쉬운 장소에 설치할 것

### ??

① 점검 및 관리가 쉬운 장소에 설치할 것
② 전용함을 설치하는 경우 그 설치 높이는 바닥으로부터 1.5m 이내로 할 것
③ 감지기 회로의 끝부분에 설치하며, 종단감지기에 설치할 경우에는 구별이 쉽도록 해당 감지기의 기판 및 감지기 외부 등에 별도의 표시를 할 것

## 167. ??

극수가 4극이고 60Hz인 유도전동기가 있다. 다음 물음에 답하시오.
(1) 동기속도를 구하시오.
(2) 회전수가 1730rpm일 때, 슬립[%]을 구하시오.

### ??

(1) 동기속도 Ns = 120×60 / 4 = 1800rpm

### ??

(1) 동기속도 Ns = 120×60 / 4 = 1800rpm
(2) 슬립 s = 1 - 1730/1800 = 0.0389 ⇒ 3.89%

## 168. ??

다음은 자동화재탐지설비의 화재안전기준에서의 배선 관련사항이다. 각 물음에 답하시오.
(1) 감지기회로 및 부속회로의 전로와 대지 사이 및 배선 상호간의 절연저항은 1경계구역마다 직류 250V의 절연저항측정기를 사용하여 측정하였을 때 절연저항이 몇 [MΩ] 이상이 되도록 하여야 하는가?
(2) GP형 수신기의 감지기회로의 배선에 있어서 하나의 공통선에 접속할 수 있는 경계구역은 몇 개 이하이어야 하는가?
(3) 감지기회로의 종단저항 설치기준을 2가지만 쓰시오.

### ??

(1) 0.1MΩ 이상

### ??

(1) 0.1MΩ 이상
(2) 7개 이하
(3) 종단저항의 설치기준 ① 점검 및 관리가 쉬운 장소에 설치할 것 ② 전용함을 설치하는 경우 그 설치 높이는 바닥으로부터 1.5m 이내로 할 것 ③ 감지기 회로의 끝부분에 설치하며, 종단감지기에 설치할 경우에는 구별이 쉽도록 해당 감지기의 기판 및 감지기 외부 등에 별도의 표시를 할 것

## 169. ??

지상 25m되는 곳에 수조가 있다. 이 수조에 분당 20m3의 물을 양수하는 펌프용 전동기를 설치하여 3상 전력을 공급하고자 할 때, 단상변압기 2대로 V결선하여 이용하고자 한다. 단상변압기 1대의 용량은 몇 [kVA]인가?

### ??

계산과정 : P = (9.8×20×25×1.15) / (0.7×60) = 134.17kW, P1 = 134.17 / (√3 × 0.85) = 91.13kVA

### ??

계산과정 : P = (9.8×20×25×1.15) / (0.7×60) = 134.17kW, P1 = 134.17 / (√3 × 0.85) = 91.13kVA
답 : 91.13kVA

## 170. ??

비상콘센트설비의 상용전원회로의 배선은 다음의 경우에 어디에서 분기하여 전용배선으로 하는지를 설명하시오.
(1) 저압수전인 경우
(2) 특고압수전 또는 고압수전인 경우

### ??

(1) 인입개폐기의 직후

### ??

(1) 인입개폐기의 직후
(2) 전력용변압기 2차측의 주차단기 1차측 또는 2차측

## 171. ??

공구를 사용하는데 따른 손실비용을 의미하는 공구손료의 적용범위를 쓰시오.

### ??

직접노무비의 3% 이내

### ??

직접노무비의 3% 이내

## 172. ??

이산화탄소소화설비의 음향경보장치를 설치하려고 한다. 다음 각 물음에 답하시오.
(1) 방호구역 또는 방호대상물이 있는 구획의 각 부분으로부터 하나의 확성기까지의 수평거리는 몇 [m] 이하로 하여야 하는가?
(2) 소화약제의 방사 개시 후 몇 분 이상 경보를 발하여야 하는가?

### ??

(1) 25m 이하

### ??

(1) 25m 이하
(2) 1분 이상

## 173. ??

옥내소화전설비의 비상전원으로 자가발전설비, 축전지설비 또는 전기저장장치를 설치할 때 비상전원 설치기준 3가지를 쓰시오.

### ??

① 점검에 편리하고 화재 및 침수 등의 재해로 인한 피해를 받을 우려가 없는 곳에 설치할 것

### ??

① 점검에 편리하고 화재 및 침수 등의 재해로 인한 피해를 받을 우려가 없는 곳에 설치할 것
② 옥내소화전설비를 유효하게 20분 이상 작동할 수 있어야 할 것
③ 상용전원으로부터 전력의 공급이 중단된 때에는 자동으로 비상전원으로부터 전력을 공급받을 수 있도록 할 것
④ 비상전원의 설치장소는 다른 장소와 방화구획 할 것
⑤ 비상전원을 실내에 설치하는 때에는 그 실내에 비상조명등을 설치할 것

## 174. ??

소방시설 설치 및 관리에 관한 법령 시행령에 따라 가스누설경보기를 설치해야 하는 대상 5가지를 쓰시오.

### ??

① 문화 및 집회시설 ② 종교시설 ③ 판매시설 ④ 운수시설 ⑤ 의료시설 ⑥ 노유자시설 ⑦ 수련시설 ⑧ 운동시설 ⑨ 숙박시설 ⑩ 창고시설 중 물류터미널 ⑪ 장례시설

### ??

① 문화 및 집회시설 ② 종교시설 ③ 판매시설 ④ 운수시설 ⑤ 의료시설 ⑥ 노유자시설 ⑦ 수련시설 ⑧ 운동시설 ⑨ 숙박시설 ⑩ 창고시설 중 물류터미널 ⑪ 장례시설

## 175. ??

다음은 비상콘센트를 보호하기 위한 비상콘센트 보호함의 설치기준이다. ( ) 안의 알맞은 내용을 쓰시오.
1. 쉽게 개폐할 수 있는 (①  ) 설치
2. 표면에 (  ②    ) 글자 표시
3. 상부에 ( ③ )색의 ( ④  )설치
4. (   ⑤   )등과 접속하여 설치하는 경우 ( ⑤    )의 표시등과 겸용 가능

### ??

① 문 ② 비상콘센트 ③ 적 ④ 표시등 ⑤ 옥내소화전함

### ??

① 문 ② 비상콘센트 ③ 적 ④ 표시등 ⑤ 옥내소화전함

## 176. ??

열전대식 차동식 분포형 감지기는 제어백효과를 이용한 감지기이다. 다음 각 물음에 답하시오.
(1) 제어백효과를 설명하시오.
(2) 열전대의 정의를 쓰시오.
(3) 열전대의 재료로 가장 우수한 금속은 무엇인지 쓰시오.

### ??

(1) 서로 다른 두 금속을 접속하여 접속점에 온도차를 주면 열기전력이 발생하는 효과

### ??

(1) 서로 다른 두 금속을 접속하여 접속점에 온도차를 주면 열기전력이 발생하는 효과
(2) 서로 다른 종류의 금속을 접속한 것으로 제어백효과를 일으키는 금속선
(3) 백금

## 177. ??

자동화재탐지설비의 발신기에서 표시등 = 30mA/1개, 경종 = 50mA/1개로 1회로당 80mA의 전류가 소모되며, 지하 1층, 지상 5층의 각 층별 2회로씩 총 12회로인 공장에서 P형 수신반 최말단 발신기까지 600m 떨어진 경우 다음 각 물음에 답하시오.
(1) 표시등 및 경종의 최대소요전류[A]와 총 소요전류[A]를 구하시오.
(2) 2.5mm2의 전선을 사용한 경우 최말단 경종 동작시 전압강하는 얼마인지 계산하시오.
(3) 자동화재탐지설비의 음향장치는 정격전압의 몇 [%] 전압에서 음향을 발할 수 있어야 하는가?
(4) (2)의 계산에 의한 경종 작동 여부를 설명하시오.

### ??

(1) ① 표시등의 최대소요전류 : I1 = 30 × 12 = 360mA = 0.36A ② 경종의 최대소요전류 : I2 = 50 × 12 = 600mA = 0.6A ③ 총 소요전류 : I = 0.36 + 0.6 = 0.96A

### ??

(1) ① 표시등의 최대소요전류 : I1 = 30 × 12 = 360mA = 0.36A ② 경종의 최대소요전류 : I2 = 50 × 12 = 600mA = 0.6A ③ 총 소요전류 : I = 0.36 + 0.6 = 0.96A
(2) 전압강하 e = (35.6 × 600 × 0.46) / (1000 × 2.5) = 3.93V
(3) 80 %
(4) ① 이유 : Vr = 24 - 3.93 = 20.07V, 20.07V로서 24×0.8 = 19.2V 이상이므로 ② 답 : 정상 작동

## 178. ??

다음은 누전경보기의 형식승인 및 제품검사의 기술기준에 대한 내용이다. 각 물음에 답하시오.
(1) 전구는 사용전압의 몇 [%]인 교류전압을 20시간 연속하여 가하는 경우 단선, 현저한 광속변화, 흑화, 전류의 저하 등이 발생하지 않아야 하는가?
(2) 전구는 몇 개 이상을 병렬로 접속하여야 하는가?
(3) 누전경보기의 공칭작동전류치는 몇 [mA] 이하이어야 하는가?

### ??

(1) 130%

### ??

(1) 130%
(2) 2개 이상
(3) 200mA 이하

## 179. ??

P형 1급 수신기와 감지기와의 배선회로에서 종단저항은 4.7kΩ, 배선저항은 28Ω, 릴레이저항은 12Ω이며 회로전압이 직류 24V일 때 다음 각 물음에 답하시오.
(1) 감시상태의 감시전류는 몇 [mA]인지 구하시오.
(2) 감지기가 동작할 때의 동작전류는 몇 [mA]인지 구하시오.

### ??

(1) 감시전류 I = 24 / (12 + 28 + 4.7×10^3) = 5.06mA

### ??

(1) 감시전류 I = 24 / (12 + 28 + 4.7×10^3) = 5.06mA
(2) 동작전류 I = 24 / (12 + 28) = 600mA

## 180. ??

다음은 연기감지기에 대한 내용으로 각 물음에 답하시오.
(1) 광전식 스포트형 감지기(산란광식)의 작동원리를 쓰시오.
(2) 광전식 분리형 감지기(감광식)의 작동원리를 쓰시오.
(3) 광전식 스포트형 감지기의 적응장소 2가지를 쓰시오. (단, 환경은 연기가 멀리 이동해서 감지기에 도달하는 장소로 한다.)

### ??

(1) 화재발생시 연기입자에 의해 난반사 된 빛이 수광부 내로 들어오는 것을 감지하는 것

### ??

(1) 화재발생시 연기입자에 의해 난반사 된 빛이 수광부 내로 들어오는 것을 감지하는 것
(2) 화재발생시 연기입자에 의해 수광부의 수광량이 감소하므로 이를 검출하여 화재신호를 발하는 것
(3) ① 계단
② 경사로

## 181. ??

누전경보기의 형식승인 및 제품검사의 기술기준을 참고하여 다음 각 물음에 답하시오.
(1) 감도조정장치를 갖는 누전경보기의 최대치는 몇 [A]인가?
(2) 다음은 변류기의 전로개폐시험에 대한 내용이다. 빈칸을 완성하시오.
[변류기는 출력단자에 부하저항을 접속하고, 경계전로에 당해 변류기의 정격전류의 150%인 전류를 흘린 상태에서 경계전로의 개폐를 ( )회 반복하는 경우 그 출력전압치는 공칭작동전류치의 42%에 대응하는 출력전압치 이하여야 한다.]
(3) 변류기는 DC 500V의 절연저항계로 시험을 하는 경우 5MΩ 이상이어야 한다. 측정위치 3곳을 쓰시오.

### ??

(1) 1A

### ??

(1) 1A
(2) 5
(3) 절연저항 측정위치
① 절연된 1차권선과 2차권선간
② 절연된 1차권선과 외부금속부간
③ 절연된 2차권선과 외부금속부간

## 182. ??

단독경보형 감지기의 설치기준이다. ( ) 안에 들어갈 알맞은 내용을 채우시오.
(1) 각 실마다 설치하되, 바닥면적이 ( ① )m2를 초과하는 경우에는 ( ① )m2마다 1개 이상 설치할 것
(2) 이웃하는 실내의 바닥면적이 각각 ( ② )m2 미만이고 벽체 상부의 전부 또는 일부가 개방되어 이웃하는 실내와 공기가 상호 유통되는 경우에는 이를 ( ③ )개의 실로 본다.
(3) 최상층의 ( ④ )의 천장[외기가 상통하는 ( ④ )의 경우를 제외한다]에 설치할 것
(4) 상용전원을 주전원으로 사용하는 단독경보형 감지기의 ( ⑤ )는 법 제40조에 따라 제품검사에 합격한 것을 사용할 것

### ??

① 150

### ??

① 150
② 30
③ 1
④ 계단실
⑤ 2차전지

## 183. ??

예비전원설비로 이용되는 축전지에 대한 다음 각 물음에 답하시오.
(1) 자기방전량만을 항상 충전하는 방식의 명칭을 쓰시오.
(2) 비상용 조명부하 200V용, 50W 80등, 30W 70등이 있다. 방전시간은 30분이고, 축전지는 HS형 110cell이며, 허용최저전압은 190V, 최저축전지온도가 5℃일 때 축전지용량[Ah]을 구하시오. (단, 경년용량저하율은 0.8, 용량환산시간은 1.2h이다.)
(3) 연축전지와 알칼리축전지의 공칭전압[V]을 쓰시오.

### ??

(1) 세류(트리클)충전방식

### ??

(1) 세류(트리클)충전방식
(2) 축전지용량
계산과정: I = (50×80 + 30×70) / 200 = 30.5 A
C = 1/0.8 × 1.2 × 30.5 = 45.75 Ah
답: 45.75 Ah
(3) ① 연축전지: 2V
② 알칼리축전지: 1.2V

## 184. ??

다음은 국가화재안전기준에서 정하는 옥내소화전설비의 전원 및 비상전원 설치기준에 대한 설명이다. ( ) 안에 알맞은 용어를 쓰시오.
(1) 비상전원은 옥내소화전설비를 유효하게 ( ① )분 이상 작동할 수 있어야 한다.
(2) 비상전원을 실내에 설치하는 때에는 그 실내에 ( ② )을(를) 설치하여야 한다.
(3) 상용전원이 저압수전인 경우에는 ( ③ )의 직후에서 분기하여 전용 배선으로 하여야 한다.

### ??

① 20

### ??

① 20
② 비상조명등
③ 인입개폐기

## 185. ??

3상 380V, 기동전류 135A, 기동토크 150%인 전동기가 있다. 이 전동기를 Y-△ 기동시 기동전류[A]와 기동토크[%]를 구하시오.
(1) 기동전류
(2) 기동토크

### ??

(1) 기동전류

### ??

(1) 기동전류
계산과정: I = 135 × 1/3 = 45 A
답: 45 A
(2) 기동토크
계산과정: τ = 150 × 1/3 = 50%
답: 50%

## 186. ??

한국전기설비규정(KEC)에서 규정하는 금속관공사의 시설조건에 관한 내용이다. ( ) 안에 알맞은 말을 넣으시오.
(1) 전선은 절연전선[( ① )을 제외한다]일 것
(2) 전선은 ( ② )일 것. 단, 다음의 것은 적용하지 않는다.
- 짧고 가는 금속관에 넣은 것
- 단면적 ( ③ )mm2(알루미늄선은 16mm2) 이하의 것
(3) 전선은 금속관 안에서 ( ④ )이 없도록 할 것
(4) 관의 끝 부분에는 전선의 피복을 손상하지 아니하도록 ( ⑤ )을 사용할 것

### ??

① 옥외용 비닐절연전선

### ??

① 옥외용 비닐절연전선
② 연선
③ 10
④ 접속점
⑤ 부싱

## 187. ??

전부하시 출력 8kW, 출력 2kW에서의 효율이 80%가 되는 전동기가 있다.
(1) 전부하시 출력 8kW와 출력 2kW 전동기의 동손의 관계는?
(2) 전부하시 철손[kW]과 동손[kW]을 구하시오.

### ??

(1) Pc' = (1/4)^2 Pc

### ??

(1) Pc' = (1/4)^2 Pc
(2) 계산과정:
철손을 Pi, 출력 8kW와 2kW일 때의 동손을 Pc, Pc'라고 하면
Pc' = (1/4)^2 Pc 이므로 η = 2 / (2 + Pi + (1/4)^2 Pc) = 8 / (8 + Pi + Pc) = 0.8
따라서, Pi + 1/16 Pc = 0.5, Pi + Pc = 2
위의 두 식을 풀면 Pi = 0.4 kW, Pc = 1.6 kW
답: ① 철손: 0.4kW
② 동손: 1.6kW

## 188. ??

소방시설 설치 및 관리에 관한 법률 시행령에 따라 소방설비의 분류 중 경보설비의 종류를 8가지 쓰시오.

### ??

① 단독경보형 감지기

### ??

① 단독경보형 감지기
② 비상경보설비(비상벨설비, 자동식사이렌설비)
③ 자동화재탐지설비
④ 시각경보기
⑤ 가스누설경보기
⑥ 비상방송설비
⑦ 자동화재속보설비
⑧ 통합감시시설
⑨ 누전경보기
⑩ 화재알림설비
(이 중 8가지 작성)

## 189. ??

비상조명등의 설치기준에 관한 사항이다. 다음 각 물음에 답하시오.
(1) 다음 빈칸을 완성하시오.
- 조도는 비상조명등이 설치된 장소의 각 부분의 바닥에서 ( ① ) 이상이 되도록 할 것
- 예비전원을 내장하는 비상조명등에는 평상시 점등 여부를 확인할 수 있는 ( ② )를 설치하고 해당 조명등을 유효하게 작동시킬 수 있는 용량의 축전지와 예비전원 충전장치를 내장할 것
(2) 예비전원을 내장하지 않은 비상조명등의 비상전원 설치기준 2가지를 쓰시오.

### ??

(1) ① 1lx

### ??

(1) ① 1lx
② 점검스위치
(2) 비상전원 설치기준
① 점검에 편리하고 화재 및 침수 등의 재해로 인한 피해를 받을 우려가 없는 곳에 설치할 것
② 상용전원으로부터 전력의 공급이 중단된 때에는 자동으로 비상전원으로부터 전력을 공급받을 수 있도록 할 것
③ 비상전원의 설치장소는 다른 장소와 방화구획 할 것. 이 경우 그 장소에는 비상전원의 공급에 필요한 기구나 설비 외의 것(열병합발전설비에 필요한 기구나 설비는 제외한다)을 두어서는 아니 된다.
④ 비상전원을 실내에 설치하는 때에는 그 실내에 비상조명등을 설치할 것
⑤ 비상조명등을 20분 이상 유효하게 작동시킬 수 있는 용량으로 할 것
(이 중 2가지 작성)

## 190. ??

특정소방대상물에 설치된 소방시설 등을 구성하는 전부 또는 일부를 개설, 이전 또는 정비하는 소방시설공사의 착공신고 대상 3가지를 쓰시오. (단, 고장 또는 파손 등으로 인하여 작동시킬 수 없는 소방시설을 긴급히 교체하거나 보수하여야 하는 경우에는 신고하지 않을 수 있다.)

### ??

① 수신반

### ??

① 수신반
② 소화펌프
③ 동력(감시)제어반

## 191. ??

가로 15m, 세로 5m인 특정소방대상물에 이산화탄소소화설비를 설치하려고 한다. 연기감지기의 최소 개수를 구하시오. (단, 감지기의 설치높이는 3m이다.)

### ??

계산과정: N = (15 × 5) / 150 = 0.5 = 1개

### ??

계산과정: N = (15 × 5) / 150 = 0.5 = 1개
교차회로방식이므로 1개 × 2회로 = 2개
답: 2개

## 192. ??

자동화재탐지설비 수신기의 동시작동시험의 목적을 쓰시오.

### ??

감지기회로가 동시에 수회선 작동하더라도 수신기의 기능에 이상이 없는지 여부 확인

### ??

감지기회로가 동시에 수회선 작동하더라도 수신기의 기능에 이상이 없는지 여부 확인

## 193. ??

역률 80%, 용량 100kVA의 펌프전동기가 있다. 여기에 역률 60%, 용량 50kVA의 전동기를 추가로 설치하려고 할 때 전동기 합성 역률을 90%로 개선하고자 하는 경우 필요한 전력용 콘덴서의 용량[kVA]을 구하시오.

### ??

계산과정:

### ??

계산과정:
① 역률 80%, 100kVA를 복소형태로 표현하면 80 + j60
② 역률 60%, 50kVA를 복소형태로 표현하면 30 + j40
③ 합성 피상전력 110 + j100
④ 합성역률 cosθ = P / Pa = 110 / √(110^2 + 100^2) = 0.74
⑤ Qc = 110 × ( (√(1-0.74^2))/0.74 - (√(1-0.9^2))/0.9 ) = 46.71 kVA
답: 46.71 kVA

## 194. ??

어떤 건물의 사무실 바닥면적이 700m2이고, 천장높이가 4m로서 내화구조이다. 이 사무실에 차동식 스포트형(2종) 감지기를 설치하려고 한다. 최소 몇 개가 필요한지 구하시오.

### ??

계산과정: N = 350/35 + 350/35 = 20개

### ??

계산과정: N = 350/35 + 350/35 = 20개
답: 20개

## 195. ??

화재 발생 시 화재를 검출하기 위하여 감지기를 설치한다. 이때 축적기능이 없는 감지기로 설치해야 하는 감지기 3가지를 쓰시오.

### ??

① 교차회로방식에 사용되는 감지기

### ??

① 교차회로방식에 사용되는 감지기
② 급속한 연소 확대가 우려되는 장소에 사용되는 감지기
③ 축적기능이 있는 수신기에 연결하여 사용하는 감지기

## 196. ??

50Hz, 4극, 35kW인 3상 유도전동기의 전부하 시 회전속도가 1000rpm일 때 발생토크[kg·m]를 구하시오.

### ??

계산과정: 각속도 ω = 2πN / 60 = 2π × 1000 / 60 = 104.72 rad/s

### ??

계산과정: 각속도 ω = 2πN / 60 = 2π × 1000 / 60 = 104.72 rad/s
토크 τ = Pout / ω = 35 × 10^3 / 104.72 = 334.22 N·m
단위를 변환하면 334.22 / 9.8 = 34.1 kg·m
답: 34.1 kg·m

## 197. ??

유도등 및 유도표지의 화재안전기술기준에 따른 거실통로유도등의 설치기준 2가지만 쓰시오.

### ??

① 거실의 통로에 설치할 것. 다만, 거실의 통로가 벽체 등으로 구획된 경우에는 복도통로유도등을 설치할 것

### ??

① 거실의 통로에 설치할 것. 다만, 거실의 통로가 벽체 등으로 구획된 경우에는 복도통로유도등을 설치할 것
② 구부러진 모퉁이 및 보행거리 20m마다 설치할 것
③ 바닥으로부터 높이 1.5m 이상의 위치에 설치할 것. 다만, 거실통로에 기둥이 설치된 경우에는 기둥 부분의 바닥으로부터 높이 1.5m 이하의 위치에 설치할 수 있다.
(이 중 2가지)

## 198. ??

다음은 경계구역의 설정기준에 관한 내용이다. ( ) 안에 알맞은 답을 쓰시오.
(1) 외기에 면하여 상시 개방된 부분이 있는 차고·주차장·창고 등에 있어서는 외기에 면하는 각 부분으로부터 ( ① )m 미만의 범위 안에 있는 부분은 경계구역의 면적에 산입하지 않는다.
(2) 스프링클러설비, 물분무등소화설비 또는 ( ② )의 화재감지장치로서 화재감지기를 설치한 경우의 경계구역은 해당 소화설비의 방사구역 또는 ( ③ )과 동일하게 설정할 수 있다.
(3) 계단(직통계단 외의 것에 있어서는 떨어져 있는 상하 계단의 상호 간의 수평거리가 ( ④ )m 이하로서 서로 간에 구획되지 아니한 것에 한한다. 이하 같다)·경사로(에스컬레이터경사로 포함)·엘리베이터 승강로(권상기실이 있는 경우에는 권상기실)·린넨슈트·파이프 피트 및 덕트 기타 이와 유사한 부분에 대하여는 별도로 경계구역을 설정하되, 하나의 경계구역은 높이 ( ⑤ )m 이하(계단 및 경사로에 한한다)로 하고, 지하층의 계단 및 경사로[지하층의 층수가 ( ⑥ )층일 경우는 제외한다]는 별도로 하나의 경계구역으로 해야 한다.

### ??

① 5

### ??

① 5
② 제연설비
③ 제연구역
④ 5
⑤ 45
⑥ 1개

## 199. ??

휴대용 비상조명등의 적합설치기준에 대한 다음 ( ) 안을 완성하시오.
(1) 다음 각 기준의 장소에 설치할 것
- 숙박시설 또는 다중이용업소에는 객실 또는 영업장 안의 구획된 실마다 잘 보이는 곳[외부에 설치시 출입문 손잡이로부터 1m 이내 부분]에 1개 이상 설치
- 「유통산업발전법」 제2조제3호에 따른 대규모점포(지하상가 및 지하역사는 제외한다)와 영화상영관에는 보행거리 ( ① ) 이내마다 3개 이상 설치
- 지하상가 및 지하역사에는 보행거리 ( ② ) 이내마다 3개 이상 설치
(2) 건전지 및 충전식 배터리의 용량은 ( ③ ) 이상 유효하게 사용할 수 있는 것으로 할 것

### ??

① 50m

### ??

① 50m
② 25m
③ 20분

## 200. ??

무선통신보조설비의 화재안전기술기준에 따른 증폭기 및 무선중계기의 설치기준을 3가지만 쓰시오.

### ??

① 상용전원은 전기가 정상적으로 공급되는 축전지설비, 전기저장장치 또는 교류전압의 옥내 간선으로 하고, 전원까지의 배선은 전용으로 할 것

### ??

① 상용전원은 전기가 정상적으로 공급되는 축전지설비, 전기저장장치 또는 교류전압의 옥내 간선으로 하고, 전원까지의 배선은 전용으로 할 것
② 증폭기의 전면에는 주 회로 전원의 정상 여부를 표시할 수 있는 표시등 및 전압계를 설치할 것
③ 증폭기에는 비상전원이 부착된 것으로 하고 해당 비상전원 용량은 무선통신보조설비를 유효하게 30분 이상 작동시킬 수 있는 것으로 할 것
④ 증폭기 및 무선중계기를 설치하는 경우에는 「전파법」 제58조의2에 따른 적합성평가를 받은 제품으로 설치하고 임의로 변경하지 않도록 할 것
⑤ 디지털 방식의 무전기를 사용하는데 지장이 없도록 설치할 것
(이 중 3가지)

## 201. ??

대형 피난유도등을 바닥에서 2m 되는 곳에서 점등하였을 때 바닥면의 조도가 20lx로 측정되었다. 유도등을 0.5m 밑으로 내려서 설치할 경우의 바닥면의 조도는 몇 [lx]가 되는지 계산하시오.

### ??

계산과정:

### ??

계산과정:
20 : Ea = 1/2^2 : 1/1.5^2
Ea × 1/2^2 = 20 × 1/1.5^2
Ea = 35.56 lx
답: 35.56 lx

## 202. ??

정온식 감지선형 감지기는 외피에 공칭작동온도를 색상으로 나타내고 있다. 색상별 공칭작동온도를 쓰시오.
(1) 백색:
(2) 청색:
(3) 적색:

### ??

(1) 백색: 80℃ 미만

### ??

(1) 백색: 80℃ 미만
(2) 청색: 80℃ 이상 120℃ 미만
(3) 적색: 120℃ 이상

## 203. ??

자동화재탐지설비와 관련된 다음 각 물음의 ( )에 알맞은 내용을 쓰시오.
(1) ( )이란 감지기 또는 발신기로부터 발하여지는 신호를 직접 또는 중계기를 통하여 공통신호로서 수신하여 화재의 발생을 당해 소방대상물의 관계자에게 경보하여 주는 것을 말한다.
(2) ( )이란 감지기 또는 발신기로부터 발하여지는 신호를 직접 또는 중계기를 통하여 고유신호로서 수신하여 화재의 발생을 당해 소방대상물의 관계자에게 경보하여 주는 것을 말한다.
(3) ( )이란 감지기·발신기 또는 전기적 접점 등의 작동에 따른 신호를 받아 이를 수신기에 전송하는 장치를 말한다.
(4) ( )이란 자동화재탐지설비에서 발하는 화재신호를 시각경보기에 전달하여 청각장애인에게 점멸형태의 시각경보를 하는 것을 말한다.
(5) ( )이란 감지기 또는 발신기 등으로부터 발하여지는 신호를 직접 또는 중계기를 통하여 공통신호로서 수신하여 화재의 발생을 해당 소방대상물의 관계자에게 경보하고 자동 또는 수동으로 옥내·외소화전설비, 스프링클러설비, 물분무소화설비, 포소화설비, 이산화탄소소화설비, 할로겐화합물소화설비, 분말소화설비, 배연설비 등의 가압송수장치 또는 기동장치 등을 제어하는(이하 "제어기능"이라 한다) 것을 말한다.
(6) ( )이란 감지기 또는 발신기 등으로부터 발하여지는 신호를 직접 또는 중계기를 통하여 고유신호로서 수신하여 화재의 발생을 해당 소방대상물의 관계자에게 경보하여 주고 제어기능을 수행하는 것을 말한다.
(7) ( )이란 수동누름버튼 등의 작동으로 화재 신호를 수신기에 발신하는 장치를 말한다.
(8) ( )이란 화재 시 발생하는 열, 연기, 불꽃 또는 연소생성물을 자동적으로 감지하여 수신기에 화재신호 등을 발신하는 장치를 말한다.
(9) ( )이란 특정소방대상물 중 화재신호를 발신하고 그 신호를 수신 및 유효하게 제어할 수 있는 구역을 말한다.

### ??

(1) P형 수신기

### ??

(1) P형 수신기
(2) R형 수신기
(3) 중계기
(4) 시각경보장치
(5) P형 복합식 수신기
(6) R형 복합식 수신기
(7) 발신기
(8) 감지기
(9) 경계구역

## 204. ??

다음은 부착높이에 따른 감지기의 종류에 대한 내용이다. 각 물음에 답하시오.
(1) 부착높이 15m 이상 20m 미만에 설치 가능한 감지기 4가지를 쓰시오.
(2) 부착높이 20m 이상에 설치 가능한 감지기 3가지를 쓰시오.

### ??

(1) ① 이온화식 1종

### ??

(1) ① 이온화식 1종
② 광전식(스포트형, 분리형, 공기흡입형) 1종
③ 연기복합형
④ 불꽃감지기
(2) ① 불꽃감지기
② 광전식 분리형 중 아날로그방식
③ 광전식 공기흡입형 중 아날로그방식

## 205. ??

피난구유도등에 대한 내용이다. 다음 각 물음에 답하시오.
(1) 피난구유도등을 설치해야 하는 장소 4가지를 쓰시오.
(2) 다음 ( ) 안을 완성하시오.
[피난구유도등은 피난구의 바닥으로부터 높이 ( ① )m 이상으로서 ( ② )에 인접하도록 설치해야 한다.]

### ??

(1) ① 옥내로부터 직접 지상으로 통하는 출입구 및 그 부속실의 출입구

### ??

(1) ① 옥내로부터 직접 지상으로 통하는 출입구 및 그 부속실의 출입구
② 직통계단·직통계단의 계단실 및 그 부속실의 출입구
③ 출입구에 이르는 복도 또는 통로로 통하는 출입구
④ 안전구획된 거실로 통하는 출입구
(2) ① 1.5
② 출입구

## 206. ??

자동화재탐지설비의 발신기에서 표시등 = 40mA/1개, 경종 = 50mA/1개로 1회로당 90mA의 전류가 소모되며, 지하 1층, 지상 5층의 각 층별 2회로씩 총 12회로인 공장에서 P형 수신반 최말단 발신기까지 500m 떨어진 경우 다음 각 물음에 답하시오. (단, 수신기의 전압은 DC 24V이고, 경보방식은 일제경보방식인 경우이다.)
(1) 표시등 및 경종의 최대소요전류[A]와 총 소요전류[A]를 구하시오.
(2) 2.5mm2의 전선을 사용한 경우 최말단 경종 동작시 전압강하[V]는 얼마인지 구하시오.
(3) 경종의 최소 동작전압은 얼마이고, 경종의 작동여부를 설명하시오.
(4) HFIX 배선의 우리말 명칭을 쓰시오.
(5) 층수가 11층(공동주택은 16층) 이상인 특정소방대상물의 지상 1층에서 화재가 발생하였을 때 경보를 해야 하는 층의 기준을 쓰시오.

### ??

(1) ① 표시등의 최대소요전류: I = 40 × 12 = 480 mA = 0.48 A

### ??

(1) ① 표시등의 최대소요전류: I = 40 × 12 = 480 mA = 0.48 A
② 경종의 최대소요전류: I = 50 × 12 = 600 mA = 0.6 A
③ 총 소요전류: I = 0.48 + 0.6 = 1.08 A
(2) 계산과정: e = (35.6 × 500 × (0.48+0.1)) / (1000 × 1.5) = 4.13 V
답: 4.13V
(3) ① 경종의 최소 동작전압: V = 24 × 0.8 = 19.2 V
② 작동여부: Vr = 24 - 4.13 = 19.87 V (19.2V 이상이기 때문에 경종은 작동한다.)
(4) 450/750V 저독성 난연 가교폴리올레핀 절연전선
(5) 발화층, 직상 4개층, 지하층

## 207. ??

P형 수신기와 감지기와의 배선회로에서 P형 수신기 종단저항은 20kΩ, 감시전류는 1.17mA, 릴레이저항은 500Ω, DC 24V일 때 감지기가 동작할 때의 전류(동작전류)는 몇 [mA]인가?

### ??

계산과정: 배선저항 R = 24 / (1.17×10^-3) - 20,000 - 500 = 12.82 Ω

### ??

계산과정: 배선저항 R = 24 / (1.17×10^-3) - 20,000 - 500 = 12.82 Ω
동작전류 I = 24 / (500 + 12.82) = 0.0468 A = 46.8 mA
답: 46.8 mA

## 208. ??

어떤 건물의 사무실 바닥면적이 500m2이고, 천장높이가 3.5m로서 내화구조이다. 이 사무실에 차동식 스포트형 감지기(2종)를 설치하려고 한다. 최소 몇 개가 필요한지 구하시오.

### ??

계산과정: N = 500 / 70 = 7.14 = 8개

### ??

계산과정: N = 500 / 70 = 7.14 = 8개
답: 8개

## 209. ??

비상콘센트설비를 설치하여야 할 특정소방대상물 3가지를 쓰시오.

### ??

① 층수가 11층 이상인 특정소방대상물의 경우에는 11층 이상의 층

### ??

① 층수가 11층 이상인 특정소방대상물의 경우에는 11층 이상의 층
② 지하층의 층수가 3층 이상이고 지하층의 바닥면적의 합계가 1000m2 이상인 것은 지하층의 모든 층
③ 터널로서 길이가 500m 이상인 것

## 210. ??

3선식 배선에 의하여 상시 충전되는 유도등의 전기회로에 점멸기를 설치하는 경우에는 어느 때에 점등되도록 하여야 하는지 그 기준을 5가지 쓰시오.

### ??

① 자동화재탐지설비의 감지기 또는 발신기가 작동되는 때

### ??

① 자동화재탐지설비의 감지기 또는 발신기가 작동되는 때
② 비상경보설비의 발신기가 작동되는 때
③ 상용전원이 정전되거나 전원선이 단선되는 때
④ 방재업무를 통제하는 곳 또는 전기실의 배전반에서 수동으로 점등하는 때
⑤ 자동소화설비가 작동되는 때

## 211. ??

청각장애인용 시각경보장치의 설치기준을 3가지만 쓰시오. (단, 화재안전기준 각 호의 내용을 1가지로 본다.)

### ??

① 복도·통로·청각장애인용 객실 및 공용으로 사용하는 거실에 설치하며, 각 부분으로부터 유효하게 경보를 발할 수 있는 위치에 설치할 것

### ??

① 복도·통로·청각장애인용 객실 및 공용으로 사용하는 거실에 설치하며, 각 부분으로부터 유효하게 경보를 발할 수 있는 위치에 설치할 것
② 공연장·집회장·관람장 또는 이와 유사한 장소에 설치하는 경우에는 시선이 집중되는 무대부 부분 등에 설치할 것
③ 설치높이는 바닥으로부터 2m 이상 2.5m 이하의 장소에 설치할 것. 다만, 천장의 높이가 2m 이하인 경우에는 천장으로부터 0.15m 이내의 장소에 설치해야 한다.
④ 시각경보장치의 광원은 전용의 축전지설비 또는 전기저장장치에 의하여 점등되도록 할 것. 다만, 시각경보기에 작동전원을 공급할 수 있도록 형식승인을 얻은 수신기를 설치한 경우에는 그렇지 않다.
(이 중 3가지)

## 212. ??

국가화재안전기준에서 정하는 누전경보기의 용어 정의를 설명한 것이다. 다음 ( ) 안에 알맞은 용어를 쓰시오.
(1) ( )란 내화구조가 아닌 건축물로서 벽, 바닥 또는 천장의 전부나 일부를 불연재료 또는 준불연재료가 아닌 재료에 철망을 넣어 만든 건물의 전기설비로부터 누설전류를 탐지하여 경보를 발하는 기기로서, 변류기와 수신부로 구성된 것을 말한다.
(2) ( )란 변류기로부터 검출된 신호를 수신하여 누전의 발생을 해당 특정소방대상물의 관계인에게 경보하여 주는 것(차단기구를 갖는 것을 포함한다)을 말한다.
(3) ( )란 경계전로의 누설전류를 자동적으로 검출하여 이를 누전경보기의 수신부에 송신하는 것을 말한다.

### ??

(1) 누전경보기

### ??

(1) 누전경보기
(2) 수신부
(3) 변류기

## 213. ??

연기감지기의 설치기준에 대하여 다음 ( ) 안의 빈칸을 채우시오.
(1) 천장 또는 반자 부근에 ( ① )가 있는 경우에는 그 부근에 설치할 것
(2) 감지기는 벽 또는 보로부터 ( ② )m 이상 떨어진 곳에 설치할 것

### ??

① 배기구

### ??

① 배기구
② 0.6

## 214. ??

자동화재탐지설비의 중계기 설치기준 3가지를 쓰시오.

### ??

① 수신기에서 직접 감지기회로의 도통시험을 하지 않는 것에 있어서는 수신기와 감지기 사이에 설치할 것

### ??

① 수신기에서 직접 감지기회로의 도통시험을 하지 않는 것에 있어서는 수신기와 감지기 사이에 설치할 것
② 조작 및 점검에 편리하고 화재 및 침수 등의 재해로 인한 피해를 받을 우려가 없는 장소에 설치할 것
③ 수신기에 따라 감시되지 않는 배선을 통하여 전력을 공급받는 것에 있어서는 전원입력측의 배선에 과전류차단기를 설치하고 해당 전원의 정전이 즉시 수신기에 표시되는 것으로 하며, 상용전원 및 예비전원의 시험을 할 수 있도록 할 것

## 215. ??

다음은 자동화재탐지설비의 음향장치 설치기준에 대한 내용이다. 빈칸에 알맞은 말을 채우시오.
(1) 주음향장치는 ( ① ) 또는 그 직근에 설치할 것
(2) 지구음향장치는 특정소방대상물의 ( ② ) 설치하되, 해당 층의 각 부분으로부터 하나의 음향장치까지의 ( ③ )가 25m 이하가 되도록 하고, 해당 층의 각 부분에 유효하게 경보를 발할 수 있도록 설치할 것
(3) 음향의 크기는 부착된 음향장치의 중심으로부터 ( ④ )m 떨어진 위치에서 ( ⑤ )dB 이상이 되는 것으로 할 것

### ??

① 수신기의 내부

### ??

① 수신기의 내부
② 층마다
③ 수평거리
④ 1
⑤ 90

## 216. ??

다음은 유도표지의 설치기준에 대한 내용으로 ( ) 안에 알맞은 내용을 넣으시오.
(1) 계단에 설치하는 것을 제외하고는 각 층마다 복도 및 통로의 각 부분으로부터 하나의 유도표지까지의 보행거리가 ( ① )m 이하가 되는 곳과 구부러진 모퉁이의 벽에 설치할 것
(2) 피난구유도표지는 ( ② )에 설치하고, ( ③ )는 바닥으로부터 높이 1m 이하의 위치에 설치할 것
(3) ( ④ )의 유도표지는 외광 또는 조명장치에 의하여 상시 조명이 제공되거나 ( ⑤ )에 의한 조명이 제공되도록 설치할 것

### ??

① 15

### ??

① 15
② 출입구 상단
③ 통로유도표지
④ 축광방식
⑤ 비상조명등

## 217. ??

역률 82%, 용량 500kW인 유도전동기가 있다. 전력용 콘덴서의 용량이 200kVA일 때 개선 후의 역률[%]을 구하시오.

### ??

계산과정: 200 = 500 × ( √(1-0.82^2) / 0.82 - √(1-x^2) / x )

### ??

계산과정: 200 = 500 × ( √(1-0.82^2) / 0.82 - √(1-x^2) / x )
∴ x = 0.95835 = 95.84%
답: 95.84%

## 218. ??

소방시설공사업법 시행령 별표3에 따른 상주공사감리의 대상에 대한 내용으로 빈칸에 알맞은 내용을 넣으시오.
(1) 연면적 ( ① )m2 이상의 특정소방대상물(아파트는 제외한다)에 대한 시설의 공사
(2) 지하층을 포함한 층수가 ( ② )층 이상으로서 ( ③ )세대 이상인 아파트에 대한 소방시설의 공사

### ??

① 30,000

### ??

① 30,000
② 16
③ 500

## 219. ??

분전반에서 45m의 거리에 단상 220V의 전원을 다음 표와 같은 부하에 공급하려고 할 때 1층의 전선굵기는 최소 몇 [mm2]인지 구하시오. (단, 전압강하는 6V 이하이고, 각 층의 전선은 별도로 구분되어 있다.)

### ??

계산과정: 부하전류 I = (20×15) / (220×0.9) + 3500 / 220 = 17.42 A

### ??

계산과정: 부하전류 I = (20×15) / (220×0.9) + 3500 / 220 = 17.42 A
전선굵기 A = (35.6 × 45 × 17.42) / (1000 × 6) = 4.65 mm2
답: 4.65 mm2

## 220. ??

제어백효과를 이용하면 열전대식 감지기의 작동원리를 설명할 수 있다. 이 원리에 대해 설명하시오.

### ??

서로 다른 두 금속을 접속하여 접속점에 온도차를 주면 열기전력이 발생하는 효과

### ??

서로 다른 두 금속을 접속하여 접속점에 온도차를 주면 열기전력이 발생하는 효과

## 221. ??

어떤 보호장치를 통해 흐를 수 있는 예상 고장전류 실횻값은 1300A이고, 사용되는 보호도체의 절연물의 상수는 140일 때, 보호장치의 순시차단시간이 0.4초라면 보호도체의 단면적은 몇 [mm2] 이상 이어야 하는가? (단, 보호도체의 단면적은 2.5, 4, 6, 10, 16, 25, 35 중에서 선택하도록 한다.)

### ??

계산과정: S = 1300 × √0.4 / 140 = 5.87 mm2

### ??

계산과정: S = 1300 × √0.4 / 140 = 5.87 mm2
답: 6 mm2

## 222. ??

자동화재탐지설비의 화재안전기준에서 정한 연기감지기의 설치기준이다. 다음 ( ) 안에 알맞은 답을 쓰시오.
(1) 부착높이에 따른 기준
4m 미만: 1종 및 2종 ( ① ), 3종 ( ② )
4m 이상 20m 미만: 1종 및 2종 75
(2) 감지기는 복도 및 통로에 있어서는 보행거리 ( ④ )m[3종에 있어서는 ( ⑤ )m]마다, 계단 및 경사로에 있어서는 수직거리 ( ⑥ )m[3종에 있어서는 ( ⑦ )m]마다 1개 이상으로 할 것
(3) 감지기는 벽 또는 보로부터 ( ⑧ )m 이상 떨어진 곳에 설치할 것

### ??

① 150

### ??

① 150
② 50
③ 20
④ 30
⑤ 20
⑥ 15
⑦ 10
⑧ 0.6

## 223. ??

자동화재탐지설비 및 시각경보장치의 화재안전기술기준에 따른 배선에 대한 내용이다. 다음 ( ) 안을 완성하시오.
(1) 전원회로의 배선은 ( ① )배선에 따르고, 그 밖의 배선(감지기 상호간 또는 감지기로부터 수신기에 이르는 감지기회로의 배선을 제외한다)은 ( ① )배선 또는 ( ② )배선에 따를 것
(2) 감지기회로의 도통시험을 위한 ( ③ )을 설치할 것
(3) P형 수신기 및 G,P형 수신기의 감지기 회로의 배선에 있어서 하나의 공통선에 접속할 수 있는 경계구역은 ( ④ )개 이하로 할 것
(4) 자동화재탐지설비의 감지기회로의 전로저항은 ( ⑤ )Ω 이하가 되도록 해야 하며, 수신기의 각 회로별 종단에 설치되는 감지기에 접속되는 배선의 전압은 감지기 정격전압의 ( ⑥ )% 이상이어야 할 것

### ??

① 내화

### ??

① 내화
② 내열
③ 종단저항
④ 7
⑤ 50
⑥ 80

## 224. ??

일시적으로 발생한 열·연기 또는 먼지 등으로 인하여 화재신호를 발신할 우려가 있는 장소에 축적기능 등이 있는 자동화재탐지설비의 수신기를 설치하여야 한다. 이 경우에 해당하는 장소 3가지를 쓰시오. (단, 축적형 감지기가 설치되지 아니한 장소이다.)

### ??

① 지하층·무창층 등으로서 환기가 잘 되지 않는 장소

### ??

① 지하층·무창층 등으로서 환기가 잘 되지 않는 장소
② 실내면적이 40㎡ 미만인 장소
③ 감지기의 부착면과 실내 바닥과의 거리가 2.3m 이하인 장소

## 225. ??

다음은 옥내소화전설비 감시제어반의 기능에 대한 적합기준이다. ( ) 안을 완성하시오.
(1) 각 펌프의 작동여부를 확인할 수 있는 ( ① ) 및 ( ② )기능이 있어야 할 것
(2) 수조 또는 물올림수조가 ( ③ )로 될 때 표시등 및 음향으로 경보할 것
(3) 다음의 각 확인회로마다 ( ④ )시험 및 ( ⑤ )시험을 할 수 있도록 할 것
- 기동용수압개폐장치의 압력스위치회로
- 수조 또는 물올림수조의 저수위감시회로
- 급수배관에 설치되어 있는 개폐밸브의 폐쇄상태 확인회로

### ??

① 표시등

### ??

① 표시등
② 음향경보
③ 저수위
④ 도통
⑤ 작동

## 226. ??

옥내소화전설비의 비상전원에 대한 다음 ( ) 안을 완성하시오.
(1) 옥내소화전설비에 설치하는 상용전원회로의 배선은 상용전원의 상시공급에 지장이 없도록 ( ㉮ )배선으로 해야 한다.
(2) 다음의 어느 하나에 해당하는 특정소방대상물의 옥내소화전설비에는 비상전원을 설치해야 한다.
① 층수가 7층 이상으로서 연면적 ( ㉯ )m2 이상인 것
② ①에 해당하지 않는 특정소방대상물로서 지하층의 바닥면적 합계가 ( ㉰ )m2 이상인 것
(3) 비상전원은 자가발전설비, 축전지설비 또는 전기저장장치로서 다음의 기준에 따라 설치해야 한다.
① 점검에 편리하고 화재 및 침수 등의 재해로 인한 피해를 받을 우려가 없는 곳에 설치할 것
② 옥내소화전설비를 유효하게 ( ㉱ )분 이상 작동할 수 있어야 할 것
③ 상용전원으로부터 전력의 공급이 중단된 때에는 자동으로 비상전원으로부터 전력을 공급받을 수 있도록 할 것
④ 비상전원(내연기관의 기동 및 제어용 축전기를 제외)의 설치장소는 다른 장소와 ( ㉲ ) 할 것. 이 경우 그 장소에는 비상전원의 공급에 필요한 기구나 설비 외의 것(열병합발전설비에 필요한 기구나 설비는 제외)을 두어서는 안 된다.
⑤ 비상전원을 실내에 설치하는 때에는 그 실내에 ( ㉳ )을 설치할 것

### ??

㉮ 전용

### ??

㉮ 전용
㉯ 2000
㉰ 3000
㉱ 20
㉲ 방화구획
㉳ 비상조명등

## 227. ??

길이 30m, 폭 25m인 방재센터가 있다. 여기에 조명률 60%, 전광속도 2400lm의 40W 형광등이 몇 개 있어야 최소 150lx 이상의 조도를 얻을 수 있는지 계산하시오. (단, 층고는 4m이며, 조명유지율은 80%이다.)

### ??

계산과정: N = (30 × 25) × 150 / (2400 × 0.6 × 0.8) = 97.66 = 98개(절상)

### ??

계산과정: N = (30 × 25) × 150 / (2400 × 0.6 × 0.8) = 97.66 = 98개(절상)
답: 98개

## 228. ??

다음은 단상 2선식 배전선로의 전압강하를 구하는 식이다. 주어진 조건을 이용하여 'a'에 들어갈 값을 구하시오.
e = (a)LI / 1000A
표준연동선의 고유저항(20℃): 1/58 [Ω·mm2/m]
경동선의 도전율: 97%

### ??

계산과정:

### ??

계산과정:
저항 R = ρ × L/A = 1/58 × 100/97 × L/A = 17.8L / 1000A
전압강하 e = 2IR = 2I × (17.8L / 1000A) = 35.6LI / 1000A
답: 35.6

## 229. ??

소방시설공사업법 시행령에 따른 하자보수 보증기간 중에 2년에 해당하는 설비 6가지를 쓰시오.

### ??

① 비상경보설비

### ??

① 비상경보설비
② 비상방송설비
③ 피난기구
④ 유도등
⑤ 비상조명등
⑥ 무선통신보조설비

## 230. ??

다음은 습식 스프링클러설비의 작동 순서를 나타낸 것이다. (가)~(마)에 해당하는 내용을 보기에서 골라 적으시오.
[보기] 압력챔버 압력스위치(S/W) 작동, 경보발생(사이렌 작동), 개방형헤드 개방, 폐쇄형헤드 개방, 습식밸브 개방, 드라이밸브 개방, 경보용 압력스위치(S/W) 작동

### ??

(가) 폐쇄형헤드 개방

### ??

(가) 폐쇄형헤드 개방
(나) 습식밸브 개방
(다) 경보용 압력스위치(S/W) 작동
(라) 압력챔버 압력스위치(S/W) 작동
(마) 경보발생(사이렌 작동)

## 231. ??

그림은 자동방화문(Auto Door Release)설비의 자동방화문 결선도 및 계통도에 대한 것이다. 조건을 참조하여 각 물음에 답하시오.
[조건]
1. 전선의 가닥수는 최소로 한다.
2. 방화문 감지기 회로는 제외한다. 
3. 자동방화문설비는 층별로 동일하다.

[문제]
(1) ①~④ 배선의 용도를 쓰시오
(2) ⓐ~ⓒ의 전선가닥수와 용도를 쓰시오

### ??

(1) ① 기동 ② 공통 ③ 확인1 ④ 확인2

### ??

(1) ① 기동 ② 공통 ③ 확인1 ④ 확인2
(2) ⓐ 3가닥 : 공통, 기동, 확인

     ⓑ 4가닥 : 공통, 기동, 확인2 
     ⓒ 7가닥 : 공통, (기동, 확인2)×2

## 232. ??

아래 그림과 같은 논리회로를 보고 각 물음에 답하시오

(1) 논리식으로 가장 간단히 표현하시오
(2) AND, OR, NOT 회로를 이용한 등가회로로 그리시오
(3) 유접점회로로 그리시오

### ??

Anki ?? ??? ????.

### ??

Anki ?? ??? ?? ?? ??? ?????.

## 233. ??

다음 그림은 P형 1급 수신기의 1개의 경계구역에 대한 결선도이다. 결선도를 참조하여 다음 각 물음에 답하시오.

(1) 번호 ①, ②, ③, ⑤, ⑥의 배선에 대한 명칭을 쓰시오. 
(단, 번호 ④는 신호선, 번호 ⑦은 응답선이다.)

(2) 발신기의 위치표시등의 점멸상태는 어떻게 되어 있어야 하는지 그 상태를 설명하시오.

(3) 지상층의 경계구역이 증가할 때마다 추가되는 배선들의 명칭을 쓰시오.
(단, 발화층 및 직상층 우선경보방식임)

(4) 감지기선 A, B는 발신기의 어느 선과 연결해야 하는지 그 선의 명칭을 쓰시오.

(5) 회로에 사용되는 전원의 종류는 무엇이며 전압은 몇 V를 사용하는가?

### ??

(1) ① 경종선 ② 경종 및 표시등 공통선

### ??

(1) ① 경종선 ② 경종 및 표시등 공통선
③ 표시등선 ⑤ 신호공통선
⑥ 전화선

(2) 상시 점등상태

(3) 신호선, 경종선

(4) 신호선, 신호공통선

(5) 전원의 종류 : 직류

     전압 : 24V

## 234. ??

아래 그림과 같이 1개의 등을 2개소의 스위치에서 점멸이 되도록 하려고 한다. 다음 각 물음에 답하시오.

(1) ●3 그림기호의 명칭을 쓰시오.

(2) 스위치결선도에 배선의 가닥수를 표시하시오.

(3) 전선접속도(실제배선도)를 그리시오.

### ??

(1) 3로 점멸기(스위치)

### ??

(1) 3로 점멸기(스위치)
(2) 배선의 가닥수

## 235. ??

P형 1급 수동발신기에서 주어진 단자의 명칭을 쓰고 내부결선을 완성하여 각 단자와 연결하시오. 또한 LED, 누름버튼스위치, 전화잭의 기능을 간략하게 설명하시오.

### ??

(1) 단자의 명칭

### ??

(1) 단자의 명칭
A : 응답선, B : 지구선, C : 전화선, D : 공통선
(2) 완성된 내부결선도

(3) 기능설명

 ① LED : 발신기의 화재신호가 수신기에 전달되었는지 확인하는 램프

 ② 누름버튼스위치 : 수동으로 화재신호를 수신기로
전달하기 위한 스위치

 ③ 전화잭 : 화재 발생시 전화기를 사용하여 수신기와 연락이 필요할 때 사용하는 잭

## 236. ??

다음 도면은 자동화재탐지설비와 준비작동식 스프링클러설비가 함께 설치된 계통도이다. 도면을 참조하여 각 물음에 답하시오. (단, 전원공통선과 감지기 공통선은 분리하여 사용하고 프리액션밸브에 설치하는 압력스위치, 탬퍼스위치, 솔레노이드밸브의 공통선은 1가닥을 사용한다.)

(1) 도면을 보고 아래 빈칸에 ㉮~㉸까지의 배선 가닥수를 쓰시오.

(2) 기호 ㉲의 배선용 용도를 쓰시오. (해당 가닥수까지만 기록)

### ??

(2) ㉲의 배선별 용도 :

### ??

(2) ㉲의 배선별 용도 :

전원 +, 전원 -, 전화, 감지기공통, 
감지기A, 감지기B, 솔레노이드밸브, 압력스위치, 탬퍼스위치, 사이렌

## 237. ??

이산화탄소소화설비에서 자동식 기동장치의 화재감지기는 교차회로방식으로 설치해야 한다. 감지기 A, B를 교차회로방식으로
구성하는 경우 다음 각 물음에 답하시오. (1) 작동출력의 신호를 C라고 할 경우, 논리식을 쓰시오.

(2) 상기 논리식에 대응하는 무접점 회로를 그리시오.

(3) 이 회로의 진리표를 완성하시오.

### ??

(1) C=A●B(2) 무접점 회로

### ??

(1) C=A●B(2) 무접점 회로

(3)  진리표

## 238. ??

다음은 차동식 스포트형 감지기(1종)를 A~D에 설치하고, 복도에는 연기감지기(2종)를 설치하려고 한다. 다음 각 물음에 답하시오. (단, 높이는 3.4m이고 내화구조이며 복도의 보행거리는 50m이다.)

(1) 차동식 스포트형 감지기(1종)에 대한 다음 표를 완성하시오.

(2) 연기감지기(2종)에 대한 다음 표를 완성하시오.

### ??

Anki ?? ??? ????.

### ??

Anki ?? ??? ?? ?? ??? ?????.

## 239. ??

다음은 옥내소화전함에 발신기세트를 추가한 설비의 도면이다. 다음 각 물음에 답하시오. (단, 가압송수장치를 기동용 수압개폐방식으로 사용하고 발신기의 경우 화재가 발생하여 단락되었을 경우 경보에 지장을 주지 않을 유효한 조치를 하였다고 본다. 또한 전화선은 제외한다.)

(1) ㉠~㉥의 전선 가닥수를 적으시오.

(2) 설치된 수신기는 몇 회로용인가?

(3) 음향장치의 기준에 따른 구조 및 성능에 대한 각 물음에 답하시오.
 ① 정격전압의 몇 % 전압에서 음향을 발할 수 있는 것으로 해야 하는가?

 ② 음향의 크기는 부착된 음향장치의 중심으로부터 1m 떨어진 위치에서 몇 dB 이상이 되는 것으로 해야 하는가?

### ??

(1) ㉠ 10

### ??

(1) ㉠ 10
㉡ 9
㉢ 12
㉣ 16
㉤ 8
㉥ 14

(2) 25회로용

(3) ① 80%
② 90dB

## 240. ??

다음 그림은 단상 2선식의 회로이다. VA가 100V일 때, VB와 VC의 단자전압을 구하시오. (단, 한 선당의 저항은 RAB = 0.03Ω, RBC =
0.06Ω이다.)

(1) VB  
  - 계산과정 : 
  - 답 :

(2) VC 
   - 계산과정 : 
   - 답 :

### ??

Anki ?? ??? ????.

### ??

Anki ?? ??? ?? ?? ??? ?????.

## 241. ??

다음은 자동화재탐지설비의 P형 1급 수신기의 미완성 결선도이다. 수신기의 단자에 알맞게 각 기기장치를 연결하시오.(단, 발신기의
단자는 왼쪽으로부터 응답, 지구, 지구공통이다.)

### ??

P형 1급 수신기와 P형 1급 발신기 및 감지기간 결선도

### ??

P형 1급 수신기와 P형 1급 발신기 및 감지기간 결선도

## 242. ??

다음 그림은 휘트스톤 브리지 평형회로를 나타낸 것이다. 평형조건을 만족하도록 하는 R2의조건을 구하시오.

### ??

Anki ?? ??? ????.

### ??

Anki ?? ??? ?? ?? ??? ?????.

## 243. ??

다음 그림은 열감지기에 대한 내부도를 나타낸 것이다. 각 내부도에 해당하는 감지기의 종류를 쓰시오

### ??

(1) 차동식 스포트형 감지기

### ??

(1) 차동식 스포트형 감지기
(2) 보상식 스포트형 감지기
(3) 정온식 스포트형 감지기

## 244. ??

릴레이 접점회로가 그림과 같을 때, 다음 각 물음에 답하시오

(1) 이 회로의 논리식을 쓰시오
(2) 논리식을 NAND회로만 사용하여 무접점회로를 그리시오.

### ??

Anki ?? ??? ????.

### ??

Anki ?? ??? ?? ?? ??? ?????.
